  Version,9.5;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Keelson Ln 17301-b,      !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.7355954336257,195.674509424117,0,  !- X,Y,Z ==> Vertex 1 {m}
    -22.7356283358636,181.826320431851,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.5528857821807,181.82652485046,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.5527894681258,195.674713842186,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.7356283358636,181.826320431851,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.7356283358636,181.826320431851,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.7355954336257,195.674509424117,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.7355954336257,195.674509424117,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.5528857821807,181.82652485046,6,  !- X,Y,Z ==> Vertex 1 {m}
    -66.5528857821807,181.82652485046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.7356283358636,181.826320431851,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.7356283358636,181.826320431851,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.5527894681258,195.674713842186,6,  !- X,Y,Z ==> Vertex 1 {m}
    -66.5527894681258,195.674713842186,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.5528857821807,181.82652485046,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.5528857821807,181.82652485046,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.7355954336257,195.674509424117,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.7355954336257,195.674509424117,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.5527894681258,195.674713842186,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.5527894681258,195.674713842186,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.5527894681258,195.674713842186,6,  !- X,Y,Z ==> Vertex 1 {m}
    -66.5528857821807,181.82652485046,6,  !- X,Y,Z ==> Vertex 2 {m}
    -22.7356283358636,181.826320431851,6,  !- X,Y,Z ==> Vertex 3 {m}
    -22.7355954336257,195.674509424117,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.4355929451958,173.867752340164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -57.2777494449552,173.549376882389,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.1178190072033,175.777823382246,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.885198616803,175.459399408634,0,  !- X,Y,Z ==> Vertex 4 {m}
    -42.8852499790564,163.998806640736,0,  !- X,Y,Z ==> Vertex 5 {m}
    -67.9922643063808,164.158127086027,0,  !- X,Y,Z ==> Vertex 6 {m}
    -68.3120068500887,177.051295059535,0,  !- X,Y,Z ==> Vertex 7 {m}
    -61.7554046064446,177.369600054399,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.2777494449552,173.549376882389,6,  !- X,Y,Z ==> Vertex 1 {m}
    -57.2777494449552,173.549376882389,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.4355929451958,173.867752340164,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.4355929451958,173.867752340164,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.1178190072033,175.777823382246,6,  !- X,Y,Z ==> Vertex 1 {m}
    -57.1178190072033,175.777823382246,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.2777494449552,173.549376882389,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.2777494449552,173.549376882389,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.885198616803,175.459399408634,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.885198616803,175.459399408634,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.1178190072033,175.777823382246,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.1178190072033,175.777823382246,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.8852499790564,163.998806640736,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.8852499790564,163.998806640736,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.885198616803,175.459399408634,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.885198616803,175.459399408634,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -67.9922643063808,164.158127086027,6,  !- X,Y,Z ==> Vertex 1 {m}
    -67.9922643063808,164.158127086027,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.8852499790564,163.998806640736,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.8852499790564,163.998806640736,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.3120068500887,177.051295059535,6,  !- X,Y,Z ==> Vertex 1 {m}
    -68.3120068500887,177.051295059535,0,  !- X,Y,Z ==> Vertex 2 {m}
    -67.9922643063808,164.158127086027,0,  !- X,Y,Z ==> Vertex 3 {m}
    -67.9922643063808,164.158127086027,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7554046064446,177.369600054399,6,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7554046064446,177.369600054399,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.3120068500887,177.051295059535,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.3120068500887,177.051295059535,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.4355929451958,173.867752340164,6,  !- X,Y,Z ==> Vertex 1 {m}
    -61.4355929451958,173.867752340164,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7554046064446,177.369600054399,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7554046064446,177.369600054399,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7554046064446,177.369600054399,6,  !- X,Y,Z ==> Vertex 1 {m}
    -68.3120068500887,177.051295059535,6,  !- X,Y,Z ==> Vertex 2 {m}
    -67.9922643063808,164.158127086027,6,  !- X,Y,Z ==> Vertex 3 {m}
    -42.8852499790564,163.998806640736,6,  !- X,Y,Z ==> Vertex 4 {m}
    -42.885198616803,175.459399408634,6,  !- X,Y,Z ==> Vertex 5 {m}
    -57.1178190072033,175.777823382246,6,  !- X,Y,Z ==> Vertex 6 {m}
    -57.2777494449552,173.549376882389,6,  !- X,Y,Z ==> Vertex 7 {m}
    -61.4355929451958,173.867752340164,6;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -63.1454067558218,160.214034518784,6,  !- X,Y,Z ==> Vertex 1 {m}
    -63.1454067558218,160.214034518784,0,  !- X,Y,Z ==> Vertex 2 {m}
    -62.9274816091235,156.526091088129,0,  !- X,Y,Z ==> Vertex 3 {m}
    -62.9274816091235,156.526091088129,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.9658627092952,159.563113991082,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.9658627092952,159.563113991082,0,  !- X,Y,Z ==> Vertex 2 {m}
    -63.1454067558218,160.214034518784,0,  !- X,Y,Z ==> Vertex 3 {m}
    -63.1454067558218,160.214034518784,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.9658627092952,159.563113991082,0,  !- X,Y,Z ==> Vertex 1 {m}
    -43.9659255027469,145.896026859815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.5942443419618,145.896171702891,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.3762171137473,156.743066273111,0,  !- X,Y,Z ==> Vertex 4 {m}
    -62.9274816091235,156.526091088129,0,  !- X,Y,Z ==> Vertex 5 {m}
    -63.1454067558218,160.214034518784,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.9659255027469,145.896026859815,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.9659255027469,145.896026859815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.9658627092952,159.563113991082,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.9658627092952,159.563113991082,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.5942443419618,145.896171702891,6,  !- X,Y,Z ==> Vertex 1 {m}
    -68.5942443419618,145.896171702891,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.9659255027469,145.896026859815,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.9659255027469,145.896026859815,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.3762171137473,156.743066273111,6,  !- X,Y,Z ==> Vertex 1 {m}
    -68.3762171137473,156.743066273111,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.5942443419618,145.896171702891,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.5942443419618,145.896171702891,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -62.9274816091235,156.526091088129,6,  !- X,Y,Z ==> Vertex 1 {m}
    -62.9274816091235,156.526091088129,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.3762171137473,156.743066273111,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.3762171137473,156.743066273111,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -63.1454067558218,160.214034518784,6,  !- X,Y,Z ==> Vertex 1 {m}
    -62.9274816091235,156.526091088129,6,  !- X,Y,Z ==> Vertex 2 {m}
    -68.3762171137473,156.743066273111,6,  !- X,Y,Z ==> Vertex 3 {m}
    -68.5942443419618,145.896171702891,6,  !- X,Y,Z ==> Vertex 4 {m}
    -43.9659255027469,145.896026859815,6,  !- X,Y,Z ==> Vertex 5 {m}
    -43.9658627092952,159.563113991082,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -62.4916818153845,141.340429898817,6,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4917753181895,127.022501605749,6,  !- X,Y,Z ==> Vertex 2 {m}
    -39.3890589825198,127.022378626284,6,  !- X,Y,Z ==> Vertex 3 {m}
    -39.3890000466085,141.340306919459,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -62.4917753181895,127.022501605749,6,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4917753181895,127.022501605749,0,  !- X,Y,Z ==> Vertex 2 {m}
    -39.3890589825198,127.022378626284,0,  !- X,Y,Z ==> Vertex 3 {m}
    -39.3890589825198,127.022378626284,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.3890589825198,127.022378626284,6,  !- X,Y,Z ==> Vertex 1 {m}
    -39.3890589825198,127.022378626284,0,  !- X,Y,Z ==> Vertex 2 {m}
    -39.3890000466085,141.340306919459,0,  !- X,Y,Z ==> Vertex 3 {m}
    -39.3890000466085,141.340306919459,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.3890000466085,141.340306919459,0,  !- X,Y,Z ==> Vertex 1 {m}
    -39.3890589825198,127.022378626284,0,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4917753181895,127.022501605749,0,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4916818153845,141.340429898817,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.3890000466085,141.340306919459,6,  !- X,Y,Z ==> Vertex 1 {m}
    -39.3890000466085,141.340306919459,0,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4916818153845,141.340429898817,0,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4916818153845,141.340429898817,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -62.4916818153845,141.340429898817,6,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4916818153845,141.340429898817,0,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4917753181895,127.022501605749,0,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4917753181895,127.022501605749,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.4363796910686,99.6831798553227,0,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9922547860179,91.7639971110565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -65.0452145078966,112.923289082935,0,  !- X,Y,Z ==> Vertex 3 {m}
    -52.7238268323284,120.696579336644,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -52.7238268323284,120.696579336644,6,  !- X,Y,Z ==> Vertex 1 {m}
    -65.0452145078966,112.923289082935,6,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9922547860179,91.7639971110565,6,  !- X,Y,Z ==> Vertex 3 {m}
    -39.4363796910686,99.6831798553227,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -52.7238268323284,120.696579336644,6,  !- X,Y,Z ==> Vertex 1 {m}
    -52.7238268323284,120.696579336644,0,  !- X,Y,Z ==> Vertex 2 {m}
    -65.0452145078966,112.923289082935,0,  !- X,Y,Z ==> Vertex 3 {m}
    -65.0452145078966,112.923289082935,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.4363796910686,99.6831798553227,6,  !- X,Y,Z ==> Vertex 1 {m}
    -39.4363796910686,99.6831798553227,0,  !- X,Y,Z ==> Vertex 2 {m}
    -52.7238268323284,120.696579336644,0,  !- X,Y,Z ==> Vertex 3 {m}
    -52.7238268323284,120.696579336644,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -65.0452145078966,112.923289082935,6,  !- X,Y,Z ==> Vertex 1 {m}
    -65.0452145078966,112.923289082935,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9922547860179,91.7639971110565,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.9922547860179,91.7639971110565,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.9922547860179,91.7639971110565,6,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9922547860179,91.7639971110565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -39.4363796910686,99.6831798553227,0,  !- X,Y,Z ==> Vertex 3 {m}
    -39.4363796910686,99.6831798553227,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.0460659318339,110.978669444334,6,  !- X,Y,Z ==> Vertex 1 {m}
    -79.3587924750953,103.801951521653,6,  !- X,Y,Z ==> Vertex 2 {m}
    -66.0572237418932,82.2714033169173,6,  !- X,Y,Z ==> Vertex 3 {m}
    -54.2472205160659,89.4481501292807,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.0460659318339,110.978669444334,6,  !- X,Y,Z ==> Vertex 1 {m}
    -68.0460659318339,110.978669444334,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.3587924750953,103.801951521653,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.3587924750953,103.801951521653,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -54.2472205160659,89.4481501292807,6,  !- X,Y,Z ==> Vertex 1 {m}
    -54.2472205160659,89.4481501292807,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.0460659318339,110.978669444334,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.0460659318339,110.978669444334,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.3587924750953,103.801951521653,6,  !- X,Y,Z ==> Vertex 1 {m}
    -79.3587924750953,103.801951521653,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.0572237418932,82.2714033169173,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.0572237418932,82.2714033169173,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -54.2472205160659,89.4481501292807,0,  !- X,Y,Z ==> Vertex 1 {m}
    -66.0572237418932,82.2714033169173,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.3587924750953,103.801951521653,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.0460659318339,110.978669444334,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.0572237418932,82.2714033169173,6,  !- X,Y,Z ==> Vertex 1 {m}
    -66.0572237418932,82.2714033169173,0,  !- X,Y,Z ==> Vertex 2 {m}
    -54.2472205160659,89.4481501292807,0,  !- X,Y,Z ==> Vertex 3 {m}
    -54.2472205160659,89.4481501292807,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.807238771831,35.4229291721468,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.807238771831,35.4229291721468,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.807005171661,54.7261845261723,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.807005171661,54.7261845261723,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.807005171661,54.7261845261723,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.807005171661,54.7261845261723,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.108790742709,54.7263547421418,0,  !- X,Y,Z ==> Vertex 3 {m}
    -129.108790742709,54.7263547421418,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -129.108790742709,54.7263547421418,6,  !- X,Y,Z ==> Vertex 1 {m}
    -129.109051175487,35.4230993886066,6,  !- X,Y,Z ==> Vertex 2 {m}
    -115.807238771831,35.4229291721468,6,  !- X,Y,Z ==> Vertex 3 {m}
    -115.807005171661,54.7261845261723,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -129.108790742709,54.7263547421418,6,  !- X,Y,Z ==> Vertex 1 {m}
    -129.108790742709,54.7263547421418,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.109051175487,35.4230993886066,0,  !- X,Y,Z ==> Vertex 3 {m}
    -129.109051175487,35.4230993886066,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -129.109051175487,35.4230993886066,6,  !- X,Y,Z ==> Vertex 1 {m}
    -129.109051175487,35.4230993886066,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.807238771831,35.4229291721468,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.807238771831,35.4229291721468,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.807005171661,54.7261845261723,0,  !- X,Y,Z ==> Vertex 1 {m}
    -115.807238771831,35.4229291721468,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.109051175487,35.4230993886066,0,  !- X,Y,Z ==> Vertex 3 {m}
    -129.108790742709,54.7263547421418,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.310273399901,10.6387095657687,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.310273399901,10.6387095657687,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.996008022113,10.6388575083845,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.996008022113,10.6388575083845,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.310273399901,10.6387095657687,0,  !- X,Y,Z ==> Vertex 1 {m}
    -115.310500032238,-8.16967588210405,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.996257621546,-8.16952793957989,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.996008022113,10.6388575083845,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.310500032238,-8.16967588210405,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.310500032238,-8.16967588210405,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.310273399901,10.6387095657687,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.310273399901,10.6387095657687,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.996257621546,-8.16952793957989,6,  !- X,Y,Z ==> Vertex 1 {m}
    -126.996257621546,-8.16952793957989,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.310500032238,-8.16967588210405,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.310500032238,-8.16967588210405,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.996008022113,10.6388575083845,6,  !- X,Y,Z ==> Vertex 1 {m}
    -126.996008022113,10.6388575083845,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.996257621546,-8.16952793957989,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.996257621546,-8.16952793957989,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.996008022113,10.6388575083845,6,  !- X,Y,Z ==> Vertex 1 {m}
    -126.996257621546,-8.16952793957989,6,  !- X,Y,Z ==> Vertex 2 {m}
    -115.310500032238,-8.16967588210405,6,  !- X,Y,Z ==> Vertex 3 {m}
    -115.310273399901,10.6387095657687,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.061119581776,53.9837433448327,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.061336799012,35.9178759204892,6,  !- X,Y,Z ==> Vertex 2 {m}
    -104.743109017746,35.9177574215971,6,  !- X,Y,Z ==> Vertex 3 {m}
    -104.742911279168,53.9836248458376,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.742911279168,53.9836248458376,6,  !- X,Y,Z ==> Vertex 1 {m}
    -104.742911279168,53.9836248458376,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.061119581776,53.9837433448327,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.061119581776,53.9837433448327,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.061119581776,53.9837433448327,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.061119581776,53.9837433448327,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.061336799012,35.9178759204892,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.061336799012,35.9178759204892,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.742911279168,53.9836248458376,0,  !- X,Y,Z ==> Vertex 1 {m}
    -104.743109017746,35.9177574215971,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.061336799012,35.9178759204892,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.061119581776,53.9837433448327,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.061336799012,35.9178759204892,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.061336799012,35.9178759204892,0,  !- X,Y,Z ==> Vertex 2 {m}
    -104.743109017746,35.9177574215971,0,  !- X,Y,Z ==> Vertex 3 {m}
    -104.743109017746,35.9177574215971,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.743109017746,35.9177574215971,6,  !- X,Y,Z ==> Vertex 1 {m}
    -104.743109017746,35.9177574215971,0,  !- X,Y,Z ==> Vertex 2 {m}
    -104.742911279168,53.9836248458376,0,  !- X,Y,Z ==> Vertex 3 {m}
    -104.742911279168,53.9836248458376,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.376111979567,-8.41729124444783,6,  !- X,Y,Z ==> Vertex 1 {m}
    -103.376111979567,-8.41729124444783,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.375907466793,10.5148339477716,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.375907466793,10.5148339477716,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.937553296036,-8.41715936892891,6,  !- X,Y,Z ==> Vertex 1 {m}
    -114.937553296036,-8.41715936892891,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.376111979567,-8.41729124444783,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.376111979567,-8.41729124444783,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.375907466793,10.5148339477716,0,  !- X,Y,Z ==> Vertex 1 {m}
    -103.376111979567,-8.41729124444783,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.937553296036,-8.41715936892891,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.937325910724,10.5149658230005,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.937325910724,10.5149658230005,6,  !- X,Y,Z ==> Vertex 1 {m}
    -114.937553296036,-8.41715936892891,6,  !- X,Y,Z ==> Vertex 2 {m}
    -103.376111979567,-8.41729124444783,6,  !- X,Y,Z ==> Vertex 3 {m}
    -103.375907466793,10.5148339477716,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.937325910724,10.5149658230005,6,  !- X,Y,Z ==> Vertex 1 {m}
    -114.937325910724,10.5149658230005,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.937553296036,-8.41715936892891,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.937553296036,-8.41715936892891,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.375907466793,10.5148339477716,6,  !- X,Y,Z ==> Vertex 1 {m}
    -103.375907466793,10.5148339477716,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.937325910724,10.5149658230005,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.937325910724,10.5149658230005,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.3824895368062,54.7258130560912,0,  !- X,Y,Z ==> Vertex 1 {m}
    -79.382643504713,36.1649913133009,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4358228879958,36.1651084946008,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4356436023611,54.7259302372427,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.382643504713,36.1649913133009,6,  !- X,Y,Z ==> Vertex 1 {m}
    -79.382643504713,36.1649913133009,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.3824895368062,54.7258130560912,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.3824895368062,54.7258130560912,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4358228879958,36.1651084946008,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4358228879958,36.1651084946008,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.382643504713,36.1649913133009,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.382643504713,36.1649913133009,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4356436023611,54.7259302372427,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4356436023611,54.7259302372427,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4358228879958,36.1651084946008,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4358228879958,36.1651084946008,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.3824895368062,54.7258130560912,6,  !- X,Y,Z ==> Vertex 1 {m}
    -79.3824895368062,54.7258130560912,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4356436023611,54.7259302372427,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4356436023611,54.7259302372427,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4356436023611,54.7259302372427,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4358228879958,36.1651084946008,6,  !- X,Y,Z ==> Vertex 2 {m}
    -79.382643504713,36.1649913133009,6,  !- X,Y,Z ==> Vertex 3 {m}
    -79.3824895368062,54.7258130560912,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4362463583306,-7.67496618845928,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4362463583306,-7.67496618845928,0,  !- X,Y,Z ==> Vertex 2 {m}
    -78.6371077911508,-7.675089528607,0,  !- X,Y,Z ==> Vertex 3 {m}
    -78.6371077911508,-7.675089528607,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4360706593913,10.5147220239406,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4360706593913,10.5147220239406,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4362463583306,-7.67496618845928,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4362463583306,-7.67496618845928,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4360706593913,10.5147220239406,6,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4362463583306,-7.67496618845928,6,  !- X,Y,Z ==> Vertex 2 {m}
    -78.6371077911508,-7.675089528607,6,  !- X,Y,Z ==> Vertex 3 {m}
    -78.6369583211029,10.5145986838381,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -78.6369583211029,10.5145986838381,6,  !- X,Y,Z ==> Vertex 1 {m}
    -78.6369583211029,10.5145986838381,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4360706593913,10.5147220239406,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4360706593913,10.5147220239406,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -78.6369583211029,10.5145986838381,0,  !- X,Y,Z ==> Vertex 1 {m}
    -78.6371077911508,-7.675089528607,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4362463583306,-7.67496618845928,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4360706593913,10.5147220239406,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -78.6371077911508,-7.675089528607,6,  !- X,Y,Z ==> Vertex 1 {m}
    -78.6371077911508,-7.675089528607,0,  !- X,Y,Z ==> Vertex 2 {m}
    -78.6369583211029,10.5145986838381,0,  !- X,Y,Z ==> Vertex 3 {m}
    -78.6369583211029,10.5145986838381,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.6169777341132,190.291959371823,6,  !- X,Y,Z ==> Vertex 1 {m}
    68.6169777341132,190.291959371823,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.6170526332757,179.846734418747,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.6170526332757,179.846734418747,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    92.8939790846546,190.292164240916,6,  !- X,Y,Z ==> Vertex 1 {m}
    68.6169777341132,190.291959371823,6,  !- X,Y,Z ==> Vertex 2 {m}
    68.6170526332757,179.846734418747,6,  !- X,Y,Z ==> Vertex 3 {m}
    92.8940804839165,179.84693928819,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    92.8939790846546,190.292164240916,6,  !- X,Y,Z ==> Vertex 1 {m}
    92.8939790846546,190.292164240916,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.6169777341132,190.291959371823,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.6169777341132,190.291959371823,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    92.8940804839165,179.84693928819,0,  !- X,Y,Z ==> Vertex 1 {m}
    68.6170526332757,179.846734418747,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.6169777341132,190.291959371823,0,  !- X,Y,Z ==> Vertex 3 {m}
    92.8939790846546,190.292164240916,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.6170526332757,179.846734418747,6,  !- X,Y,Z ==> Vertex 1 {m}
    68.6170526332757,179.846734418747,0,  !- X,Y,Z ==> Vertex 2 {m}
    92.8940804839165,179.84693928819,0,  !- X,Y,Z ==> Vertex 3 {m}
    92.8940804839165,179.84693928819,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    92.8940804839165,179.84693928819,6,  !- X,Y,Z ==> Vertex 1 {m}
    92.8940804839165,179.84693928819,0,  !- X,Y,Z ==> Vertex 2 {m}
    92.8939790846546,190.292164240916,0,  !- X,Y,Z ==> Vertex 3 {m}
    92.8939790846546,190.292164240916,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.4001957968631,173.29908445899,6,  !- X,Y,Z ==> Vertex 1 {m}
    82.4001957968631,173.29908445899,0,  !- X,Y,Z ==> Vertex 2 {m}
    85.5327204500428,172.987313798391,0,  !- X,Y,Z ==> Vertex 3 {m}
    85.5327204500428,172.987313798391,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.7135261399524,164.256936875216,6,  !- X,Y,Z ==> Vertex 1 {m}
    82.7135261399524,164.256936875216,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.4001957968631,173.29908445899,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.4001957968631,173.29908445899,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.2316275727851,164.568593403184,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.2316275727851,164.568593403184,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.7135261399524,164.256936875216,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.7135261399524,164.256936875216,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    85.3760442769202,178.599677467452,0,  !- X,Y,Z ==> Vertex 1 {m}
    85.5327204500428,172.987313798391,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.4001957968631,173.29908445899,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.7135261399524,164.256936875216,0,  !- X,Y,Z ==> Vertex 4 {m}
    64.2316275727851,164.568593403184,0,  !- X,Y,Z ==> Vertex 5 {m}
    63.9182792957398,178.911308048801,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    85.5327204500428,172.987313798391,6,  !- X,Y,Z ==> Vertex 1 {m}
    85.5327204500428,172.987313798391,0,  !- X,Y,Z ==> Vertex 2 {m}
    85.3760442769202,178.599677467452,0,  !- X,Y,Z ==> Vertex 3 {m}
    85.3760442769202,178.599677467452,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.9182792957398,178.911308048801,6,  !- X,Y,Z ==> Vertex 1 {m}
    63.9182792957398,178.911308048801,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.2316275727851,164.568593403184,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.2316275727851,164.568593403184,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    85.3760442769202,178.599677467452,6,  !- X,Y,Z ==> Vertex 1 {m}
    85.3760442769202,178.599677467452,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.9182792957398,178.911308048801,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.9182792957398,178.911308048801,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.9182792957398,178.911308048801,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.2316275727851,164.568593403184,6,  !- X,Y,Z ==> Vertex 2 {m}
    82.7135261399524,164.256936875216,6,  !- X,Y,Z ==> Vertex 3 {m}
    82.4001957968631,173.29908445899,6,  !- X,Y,Z ==> Vertex 4 {m}
    85.5327204500428,172.987313798391,6,  !- X,Y,Z ==> Vertex 5 {m}
    85.3760442769202,178.599677467452,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.9917190554484,-100.013641379583,6,  !- X,Y,Z ==> Vertex 1 {m}
    50.0666457898112,-100.093583855138,6,  !- X,Y,Z ==> Vertex 2 {m}
    50.1925362535874,-116.966211039463,6,  !- X,Y,Z ==> Vertex 3 {m}
    59.1434310567594,-116.966159907128,6,  !- X,Y,Z ==> Vertex 4 {m}
    59.1433943500514,-111.026598914208,6,  !- X,Y,Z ==> Vertex 5 {m}
    64.2404285074142,-111.026566056235,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.2404285074142,-111.026566056235,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.2404285074142,-111.026566056235,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.9917190554484,-100.013641379583,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.9917190554484,-100.013641379583,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.9917190554484,-100.013641379583,6,  !- X,Y,Z ==> Vertex 1 {m}
    63.9917190554484,-100.013641379583,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.0666457898112,-100.093583855138,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.0666457898112,-100.093583855138,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.2404285074142,-111.026566056235,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.1433943500514,-111.026598914208,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.1434310567594,-116.966159907128,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.1925362535874,-116.966211039463,0,  !- X,Y,Z ==> Vertex 4 {m}
    50.0666457898112,-100.093583855138,0,  !- X,Y,Z ==> Vertex 5 {m}
    63.9917190554484,-100.013641379583,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.1433943500514,-111.026598914208,6,  !- X,Y,Z ==> Vertex 1 {m}
    59.1433943500514,-111.026598914208,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.2404285074142,-111.026566056235,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.2404285074142,-111.026566056235,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    50.0666457898112,-100.093583855138,6,  !- X,Y,Z ==> Vertex 1 {m}
    50.0666457898112,-100.093583855138,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.1925362535874,-116.966211039463,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.1925362535874,-116.966211039463,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.1434310567594,-116.966159907128,6,  !- X,Y,Z ==> Vertex 1 {m}
    59.1434310567594,-116.966159907128,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.1433943500514,-111.026598914208,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.1433943500514,-111.026598914208,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    50.1925362535874,-116.966211039463,6,  !- X,Y,Z ==> Vertex 1 {m}
    50.1925362535874,-116.966211039463,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.1434310567594,-116.966159907128,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.1434310567594,-116.966159907128,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.1695386495824,-116.966031524916,0,  !- X,Y,Z ==> Vertex 1 {m}
    64.9863762772208,-116.966122013227,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.9862737636854,-101.869744979907,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.1694169182126,-101.869654492026,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.9863762772208,-116.966122013227,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.9863762772208,-116.966122013227,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.1695386495824,-116.966031524916,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.1695386495824,-116.966031524916,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.9862737636854,-101.869744979907,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.9862737636854,-101.869744979907,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.9863762772208,-116.966122013227,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.9863762772208,-116.966122013227,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.1694169182126,-101.869654492026,6,  !- X,Y,Z ==> Vertex 1 {m}
    77.1694169182126,-101.869654492026,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.9862737636854,-101.869744979907,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.9862737636854,-101.869744979907,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.1695386495824,-116.966031524916,6,  !- X,Y,Z ==> Vertex 1 {m}
    77.1695386495824,-116.966031524916,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.1694169182126,-101.869654492026,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.1694169182126,-101.869654492026,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.1694169182126,-101.869654492026,6,  !- X,Y,Z ==> Vertex 1 {m}
    64.9862737636854,-101.869744979907,6,  !- X,Y,Z ==> Vertex 2 {m}
    64.9863762772208,-116.966122013227,6,  !- X,Y,Z ==> Vertex 3 {m}
    77.1695386495824,-116.966031524916,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.0984797306379,171.499092063575,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.0984797306379,171.499092063575,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8498419131156,179.047057807966,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8498419131156,179.047057807966,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8498419131156,179.047057807966,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0984797306379,171.499092063575,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2922473752284,171.375373182756,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2922297914643,178.923339337754,0,  !- X,Y,Z ==> Vertex 4 {m}
    34.4750159154246,178.799638369921,0,  !- X,Y,Z ==> Vertex 5 {m}
    34.2264487087863,161.723902126967,0,  !- X,Y,Z ==> Vertex 6 {m}
    1.78039993764838,161.847578406802,0,  !- X,Y,Z ==> Vertex 7 {m}
    1.78039673765544,179.047050637228,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.2922297914643,178.923339337754,6,  !- X,Y,Z ==> Vertex 1 {m}
    22.2922297914643,178.923339337754,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2922473752284,171.375373182756,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2922473752284,171.375373182756,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.2922473752284,171.375373182756,6,  !- X,Y,Z ==> Vertex 1 {m}
    22.2922473752284,171.375373182756,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0984797306379,171.499092063575,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0984797306379,171.499092063575,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.4750159154246,178.799638369921,6,  !- X,Y,Z ==> Vertex 1 {m}
    34.4750159154246,178.799638369921,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2922297914643,178.923339337754,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2922297914643,178.923339337754,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.2264487087863,161.723902126967,6,  !- X,Y,Z ==> Vertex 1 {m}
    34.2264487087863,161.723902126967,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.4750159154246,178.799638369921,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.4750159154246,178.799638369921,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.78039993764838,161.847578406802,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.78039993764838,161.847578406802,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.2264487087863,161.723902126967,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.2264487087863,161.723902126967,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.78039673765544,179.047050637228,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.78039673765544,179.047050637228,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.78039993764838,161.847578406802,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.78039993764838,161.847578406802,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8498419131156,179.047057807966,6,  !- X,Y,Z ==> Vertex 1 {m}
    11.8498419131156,179.047057807966,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.78039673765544,179.047050637228,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.78039673765544,179.047050637228,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.78039673765544,179.047050637228,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.78039993764838,161.847578406802,6,  !- X,Y,Z ==> Vertex 2 {m}
    34.2264487087863,161.723902126967,6,  !- X,Y,Z ==> Vertex 3 {m}
    34.4750159154246,178.799638369921,6,  !- X,Y,Z ==> Vertex 4 {m}
    22.2922297914643,178.923339337754,6,  !- X,Y,Z ==> Vertex 5 {m}
    22.2922473752284,171.375373182756,6,  !- X,Y,Z ==> Vertex 6 {m}
    12.0984797306379,171.499092063575,6,  !- X,Y,Z ==> Vertex 7 {m}
    11.8498419131156,179.047057807966,6;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 287,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.47093362114033,138.602180098803,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.47093362114033,138.602180098803,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0687933294158,138.60222990393,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0687933294158,138.60222990393,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 288,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.0687933294158,138.60222990393,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.47093362114033,138.602180098803,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.47092890840636,151.59462088981,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0687511467418,151.594670694472,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 289,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.47092890840636,151.59462088981,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.47092890840636,151.59462088981,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.47093362114033,138.602180098803,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.47093362114033,138.602180098803,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 290,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.0687511467418,151.594670694472,6,  !- X,Y,Z ==> Vertex 1 {m}
    31.0687511467418,151.594670694472,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.47092890840636,151.59462088981,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.47092890840636,151.59462088981,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 291,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.0687933294158,138.60222990393,6,  !- X,Y,Z ==> Vertex 1 {m}
    31.0687933294158,138.60222990393,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0687511467418,151.594670694472,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0687511467418,151.594670694472,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 292,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.0687511467418,151.594670694472,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.47092890840636,151.59462088981,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.47093362114033,138.602180098803,6,  !- X,Y,Z ==> Vertex 3 {m}
    31.0687933294158,138.60222990393,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.1555252668481,106.060942276048,6,  !- X,Y,Z ==> Vertex 1 {m}
    13.1555252668481,106.060942276048,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.0842942251171,106.060968782339,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.0842942251171,106.060968782339,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.2085703384426,120.290832680861,6,  !- X,Y,Z ==> Vertex 1 {m}
    26.2085703384426,120.290832680861,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.7825608344944,120.414543181013,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.7825608344944,120.414543181013,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.0842942251171,106.060968782339,6,  !- X,Y,Z ==> Vertex 1 {m}
    26.0842942251171,106.060968782339,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.2085703384426,120.290832680861,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2085703384426,120.290832680861,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.7825608344944,120.414543181013,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.7825608344944,120.414543181013,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.7825636442169,118.310999481492,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.7825636442169,118.310999481492,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.2085703384426,120.290832680861,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.0842942251171,106.060968782339,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.1555252668481,106.060942276048,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.1555218649641,108.535702660742,0,  !- X,Y,Z ==> Vertex 4 {m}
    0.351071302755791,108.535693624193,0,  !- X,Y,Z ==> Vertex 5 {m}
    0.351070944253269,118.310990950482,0,  !- X,Y,Z ==> Vertex 6 {m}
    12.7825636442169,118.310999481492,0,  !- X,Y,Z ==> Vertex 7 {m}
    12.7825608344944,120.414543181013,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.7825608344944,120.414543181013,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.7825636442169,118.310999481492,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.351070944253269,118.310990950482,6,  !- X,Y,Z ==> Vertex 3 {m}
    0.351071302755791,108.535693624193,6,  !- X,Y,Z ==> Vertex 4 {m}
    13.1555218649641,108.535702660742,6,  !- X,Y,Z ==> Vertex 5 {m}
    13.1555252668481,106.060942276048,6,  !- X,Y,Z ==> Vertex 6 {m}
    26.0842942251171,106.060968782339,6,  !- X,Y,Z ==> Vertex 7 {m}
    26.2085703384426,120.290832680861,6;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.1555218649641,108.535702660742,6,  !- X,Y,Z ==> Vertex 1 {m}
    13.1555218649641,108.535702660742,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.1555252668481,106.060942276048,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.1555252668481,106.060942276048,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.351071302755791,108.535693624193,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.351071302755791,108.535693624193,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.1555218649641,108.535702660742,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.1555218649641,108.535702660742,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.351070944253269,118.310990950482,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.351070944253269,118.310990950482,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.351071302755791,108.535693624193,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.351071302755791,108.535693624193,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.7825636442169,118.310999481492,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.7825636442169,118.310999481492,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.351070944253269,118.310990950482,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.351070944253269,118.310990950482,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    50.8785142183612,118.527173098758,3,  !- X,Y,Z ==> Vertex 1 {m}
    50.8785142183612,118.527173098758,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.8785840286757,105.397005561183,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.8785840286757,105.397005561183,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.6351307344434,120.65649153652,3,  !- X,Y,Z ==> Vertex 1 {m}
    67.6351307344434,120.65649153652,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.8785142183612,118.527173098758,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.8785142183612,118.527173098758,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.043951390329,114.26893353565,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.043951390329,114.26893353565,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.6351683573288,115.333453967989,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.6351683573288,115.333453967989,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.6351683573288,115.333453967989,0,  !- X,Y,Z ==> Vertex 1 {m}
    79.043951390329,114.26893353565,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.4005345128932,107.171547717917,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.8785840286757,105.397005561183,0,  !- X,Y,Z ==> Vertex 4 {m}
    50.8785142183612,118.527173098758,0,  !- X,Y,Z ==> Vertex 5 {m}
    67.6351307344434,120.65649153652,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.6351683573288,115.333453967989,3,  !- X,Y,Z ==> Vertex 1 {m}
    67.6351683573288,115.333453967989,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.6351307344434,120.65649153652,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.6351307344434,120.65649153652,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.6351307344434,120.65649153652,3,  !- X,Y,Z ==> Vertex 1 {m}
    50.8785142183612,118.527173098758,3,  !- X,Y,Z ==> Vertex 2 {m}
    50.8785840286757,105.397005561183,3,  !- X,Y,Z ==> Vertex 3 {m}
    79.4005345128932,107.171547717917,3,  !- X,Y,Z ==> Vertex 4 {m}
    79.043951390329,114.26893353565,3,  !- X,Y,Z ==> Vertex 5 {m}
    67.6351683573288,115.333453967989,3;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.4005345128932,107.171547717917,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.4005345128932,107.171547717917,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.043951390329,114.26893353565,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.043951390329,114.26893353565,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    50.8785840286757,105.397005561183,3,  !- X,Y,Z ==> Vertex 1 {m}
    50.8785840286757,105.397005561183,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.4005345128932,107.171547717917,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.4005345128932,107.171547717917,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.4704308537095,96.9484136976409,6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4704308537095,96.9484136976409,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.2218155341669,84.079637038046,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.2218155341669,84.079637038046,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.3937514908454,90.2665780024014,6,  !- X,Y,Z ==> Vertex 1 {m}
    25.3937514908454,90.2665780024014,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.1451020495896,97.4433924556674,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.1451020495896,97.4433924556674,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.2218155341669,84.079637038046,6,  !- X,Y,Z ==> Vertex 1 {m}
    11.2218155341669,84.079637038046,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.1779998202731,83.8321730372796,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.1779998202731,83.8321730372796,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.1779998202731,83.8321730372796,6,  !- X,Y,Z ==> Vertex 1 {m}
    19.1779998202731,83.8321730372796,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4266180093323,90.0190875527615,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4266180093323,90.0190875527615,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.3937514908454,90.2665780024014,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.4266180093323,90.0190875527615,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.1779998202731,83.8321730372796,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.2218155341669,84.079637038046,0,  !- X,Y,Z ==> Vertex 4 {m}
    11.4704308537095,96.9484136976409,0,  !- X,Y,Z ==> Vertex 5 {m}
    25.1451020495896,97.4433924556674,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.1451020495896,97.4433924556674,6,  !- X,Y,Z ==> Vertex 1 {m}
    25.1451020495896,97.4433924556674,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4704308537095,96.9484136976409,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4704308537095,96.9484136976409,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.4266180093323,90.0190875527615,6,  !- X,Y,Z ==> Vertex 1 {m}
    19.4266180093323,90.0190875527615,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.3937514908454,90.2665780024014,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.3937514908454,90.2665780024014,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.1451020495896,97.4433924556674,6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4704308537095,96.9484136976409,6,  !- X,Y,Z ==> Vertex 2 {m}
    11.2218155341669,84.079637038046,6,  !- X,Y,Z ==> Vertex 3 {m}
    19.1779998202731,83.8321730372796,6,  !- X,Y,Z ==> Vertex 4 {m}
    19.4266180093323,90.0190875527615,6,  !- X,Y,Z ==> Vertex 5 {m}
    25.3937514908454,90.2665780024014,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2087822481768,78.5052219267394,0,  !- X,Y,Z ==> Vertex 1 {m}
    66.6543595223648,78.5051344724583,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.654309456131,85.6931246831765,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.9884989225571,85.6930682476134,0,  !- X,Y,Z ==> Vertex 4 {m}
    58.9514258007901,76.1090859959292,0,  !- X,Y,Z ==> Vertex 5 {m}
    49.3227377838538,76.1090315247949,0,  !- X,Y,Z ==> Vertex 6 {m}
    49.8040624503568,97.1937953560987,0,  !- X,Y,Z ==> Vertex 7 {m}
    77.7271883836093,98.1523785655973,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.6543595223648,78.5051344724583,3,  !- X,Y,Z ==> Vertex 1 {m}
    66.6543595223648,78.5051344724583,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.2087822481768,78.5052219267394,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.2087822481768,78.5052219267394,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.654309456131,85.6931246831765,3,  !- X,Y,Z ==> Vertex 1 {m}
    66.654309456131,85.6931246831765,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.6543595223648,78.5051344724583,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.6543595223648,78.5051344724583,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57.9884989225571,85.6930682476134,3,  !- X,Y,Z ==> Vertex 1 {m}
    57.9884989225571,85.6930682476134,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.654309456131,85.6931246831765,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.654309456131,85.6931246831765,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.9514258007901,76.1090859959292,3,  !- X,Y,Z ==> Vertex 1 {m}
    58.9514258007901,76.1090859959292,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.9884989225571,85.6930682476134,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.9884989225571,85.6930682476134,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.3227377838538,76.1090315247949,3,  !- X,Y,Z ==> Vertex 1 {m}
    49.3227377838538,76.1090315247949,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.9514258007901,76.1090859959292,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.9514258007901,76.1090859959292,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.8040624503568,97.1937953560987,3,  !- X,Y,Z ==> Vertex 1 {m}
    49.8040624503568,97.1937953560987,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.3227377838538,76.1090315247949,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.3227377838538,76.1090315247949,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.7271883836093,98.1523785655973,3,  !- X,Y,Z ==> Vertex 1 {m}
    77.7271883836093,98.1523785655973,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.8040624503568,97.1937953560987,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.8040624503568,97.1937953560987,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2087822481768,78.5052219267394,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.2087822481768,78.5052219267394,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7271883836093,98.1523785655973,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.7271883836093,98.1523785655973,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.7271883836093,98.1523785655973,3,  !- X,Y,Z ==> Vertex 1 {m}
    49.8040624503568,97.1937953560987,3,  !- X,Y,Z ==> Vertex 2 {m}
    49.3227377838538,76.1090315247949,3,  !- X,Y,Z ==> Vertex 3 {m}
    58.9514258007901,76.1090859959292,3,  !- X,Y,Z ==> Vertex 4 {m}
    57.9884989225571,85.6930682476134,3,  !- X,Y,Z ==> Vertex 5 {m}
    66.654309456131,85.6931246831765,3,  !- X,Y,Z ==> Vertex 6 {m}
    66.6543595223648,78.5051344724583,3,  !- X,Y,Z ==> Vertex 7 {m}
    78.2087822481768,78.5052219267394,3;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 299,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.4589256845508,-2.5151541536267,6,  !- X,Y,Z ==> Vertex 1 {m}
    70.4589256845508,-2.5151541536267,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.458500037921,55.2957341874198,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.458500037921,55.2957341874198,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 300,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.458500037921,55.2957341874198,6,  !- X,Y,Z ==> Vertex 1 {m}
    44.6008249478678,55.2955787394746,6,  !- X,Y,Z ==> Vertex 2 {m}
    44.6010943860953,-2.5153096024311,6,  !- X,Y,Z ==> Vertex 3 {m}
    70.4589256845508,-2.5151541536267,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 301,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.4589256845508,-2.5151541536267,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.6010943860953,-2.5153096024311,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.6008249478678,55.2955787394746,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.458500037921,55.2957341874198,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 302,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.6008249478678,55.2955787394746,6,  !- X,Y,Z ==> Vertex 1 {m}
    44.6008249478678,55.2955787394746,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.6010943860953,-2.5153096024311,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.6010943860953,-2.5153096024311,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 303,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.458500037921,55.2957341874198,6,  !- X,Y,Z ==> Vertex 1 {m}
    70.458500037921,55.2957341874198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.6008249478678,55.2955787394746,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.6008249478678,55.2955787394746,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 304,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.6010943860953,-2.5153096024311,6,  !- X,Y,Z ==> Vertex 1 {m}
    44.6010943860953,-2.5153096024311,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.4589256845508,-2.5151541536267,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.4589256845508,-2.5151541536267,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 293,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.5634133016623,56.4834217341379,6,  !- X,Y,Z ==> Vertex 1 {m}
    -58.8298681171714,56.4835401463383,6,  !- X,Y,Z ==> Vertex 2 {m}
    -58.8302259483634,-1.72329739319892,6,  !- X,Y,Z ==> Vertex 3 {m}
    -34.5636235327879,-1.72341580578642,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 294,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -58.8302259483634,-1.72329739319892,6,  !- X,Y,Z ==> Vertex 1 {m}
    -58.8302259483634,-1.72329739319892,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.5636235327879,-1.72341580578642,0,  !- X,Y,Z ==> Vertex 3 {m}
    -34.5636235327879,-1.72341580578642,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 295,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.5634133016623,56.4834217341379,6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.5634133016623,56.4834217341379,0,  !- X,Y,Z ==> Vertex 2 {m}
    -58.8298681171714,56.4835401463383,0,  !- X,Y,Z ==> Vertex 3 {m}
    -58.8298681171714,56.4835401463383,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 296,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -58.8298681171714,56.4835401463383,6,  !- X,Y,Z ==> Vertex 1 {m}
    -58.8298681171714,56.4835401463383,0,  !- X,Y,Z ==> Vertex 2 {m}
    -58.8302259483634,-1.72329739319892,0,  !- X,Y,Z ==> Vertex 3 {m}
    -58.8302259483634,-1.72329739319892,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 297,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.5636235327879,-1.72341580578642,6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.5636235327879,-1.72341580578642,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.5634133016623,56.4834217341379,0,  !- X,Y,Z ==> Vertex 3 {m}
    -34.5634133016623,56.4834217341379,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 298,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.5636235327879,-1.72341580578642,0,  !- X,Y,Z ==> Vertex 1 {m}
    -58.8302259483634,-1.72329739319892,0,  !- X,Y,Z ==> Vertex 2 {m}
    -58.8298681171714,56.4835401463383,0,  !- X,Y,Z ==> Vertex 3 {m}
    -34.5634133016623,56.4834217341379,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 227,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.48631455298183,56.6724764258635,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.48631706088882,47.0208555162736,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.3385413398109,47.0209001663499,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.3385117497559,56.6725210758914,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.3385413398109,47.0209001663499,6,  !- X,Y,Z ==> Vertex 1 {m}
    -29.3385413398109,47.0209001663499,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.48631706088882,47.0208555162736,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.48631706088882,47.0208555162736,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 229,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.3385117497559,56.6725210758914,6,  !- X,Y,Z ==> Vertex 1 {m}
    -29.3385117497559,56.6725210758914,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.3385413398109,47.0209001663499,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.3385413398109,47.0209001663499,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.48631706088882,47.0208555162736,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.48631706088882,47.0208555162736,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.48631455298183,56.6724764258635,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.48631455298183,56.6724764258635,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 231,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.3385117497559,56.6725210758914,6,  !- X,Y,Z ==> Vertex 1 {m}
    -29.3385413398109,47.0209001663499,6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.48631706088882,47.0208555162736,6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.48631455298183,56.6724764258635,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 232,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.48631455298183,56.6724764258635,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.48631455298183,56.6724764258635,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.3385117497559,56.6725210758914,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.3385117497559,56.6725210758914,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 233,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.98359220207533,9.4041898158302,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98359559641885,-1.4848723728391,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.8414241130656,-1.48482937634931,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.8413912955284,9.40423281213032,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 234,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.98359559641885,-1.4848723728391,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98359559641885,-1.4848723728391,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98359220207533,9.4041898158302,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98359220207533,9.4041898158302,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 235,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.8414241130656,-1.48482937634931,6,  !- X,Y,Z ==> Vertex 1 {m}
    -28.8414241130656,-1.48482937634931,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98359559641885,-1.4848723728391,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98359559641885,-1.4848723728391,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 236,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.8413912955284,9.40423281213032,6,  !- X,Y,Z ==> Vertex 1 {m}
    -28.8413912955284,9.40423281213032,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.8414241130656,-1.48482937634931,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.8414241130656,-1.48482937634931,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 237,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.98359220207533,9.4041898158302,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98359220207533,9.4041898158302,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.8413912955284,9.40423281213032,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.8413912955284,9.40423281213032,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.8413912955284,9.40423281213032,6,  !- X,Y,Z ==> Vertex 1 {m}
    -28.8414241130656,-1.48482937634931,6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98359559641885,-1.4848723728391,6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98359220207533,9.4041898158302,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 239,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.71306596317732,32.9146250228789,3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.71306596317732,32.9146250228789,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.71305953999106,42.0713046225675,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.71305953999106,42.0713046225675,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.1173110564848,32.9146530582794,3,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1173110564848,32.9146530582794,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.71306596317732,32.9146250228789,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.71306596317732,32.9146250228789,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.1172879797832,42.071332657651,3,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1172879797832,42.071332657651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1173110564848,32.9146530582794,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.1173110564848,32.9146530582794,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.71305953999106,42.0713046225675,3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.71305953999106,42.0713046225675,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1172879797832,42.071332657651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.1172879797832,42.071332657651,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 243,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.1172879797832,42.071332657651,3,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1173110564848,32.9146530582794,3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.71306596317732,32.9146250228789,3,  !- X,Y,Z ==> Vertex 3 {m}
    -6.71305953999106,42.0713046225675,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 244,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.71305953999106,42.0713046225675,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.71306596317732,32.9146250228789,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1173110564848,32.9146530582794,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.1172879797832,42.071332657651,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 221,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.3919119843222,-37.6334864219449,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3919119843222,-37.6334864219449,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.3902944119471,-37.6334682520672,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3902944119471,-37.6334682520672,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3902944119471,-37.6334682520672,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.3902944119471,-37.6334682520672,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.3902625047253,-23.9960394085806,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3902625047253,-23.9960394085806,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 223,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3902625047253,-23.9960394085806,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.391894325576,-23.9960575787337,3,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3919119843222,-37.6334864219449,3,  !- X,Y,Z ==> Vertex 3 {m}
    22.3902944119471,-37.6334682520672,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 224,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.391894325576,-23.9960575787337,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.391894325576,-23.9960575787337,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3919119843222,-37.6334864219449,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3919119843222,-37.6334864219449,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3902625047253,-23.9960394085806,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.3902625047253,-23.9960394085806,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.391894325576,-23.9960575787337,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.391894325576,-23.9960575787337,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3902944119471,-37.6334682520672,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3919119843222,-37.6334864219449,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.391894325576,-23.9960575787337,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3902625047253,-23.9960394085806,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 203,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.4634171148851,-43.6613348340639,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.8868912052177,-43.6615515366261,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.8868215403738,-30.297645851745,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.4633033544206,-30.2974291490509,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 204,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.8868912052177,-43.6615515366261,6,  !- X,Y,Z ==> Vertex 1 {m}
    49.8868912052177,-43.6615515366261,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.4634171148851,-43.6613348340639,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.4634171148851,-43.6613348340639,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 205,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.8868215403738,-30.297645851745,6,  !- X,Y,Z ==> Vertex 1 {m}
    49.8868215403738,-30.297645851745,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.8868912052177,-43.6615515366261,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.8868912052177,-43.6615515366261,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 206,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.4633033544206,-30.2974291490509,6,  !- X,Y,Z ==> Vertex 1 {m}
    81.4633033544206,-30.2974291490509,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.8868215403738,-30.297645851745,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.8868215403738,-30.297645851745,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 207,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.4634171148851,-43.6613348340639,6,  !- X,Y,Z ==> Vertex 1 {m}
    81.4634171148851,-43.6613348340639,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.4633033544206,-30.2974291490509,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.4633033544206,-30.2974291490509,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 208,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.4633033544206,-30.2974291490509,6,  !- X,Y,Z ==> Vertex 1 {m}
    49.8868215403738,-30.297645851745,6,  !- X,Y,Z ==> Vertex 2 {m}
    49.8868912052177,-43.6615515366261,6,  !- X,Y,Z ==> Vertex 3 {m}
    81.4634171148851,-43.6613348340639,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.1577432156233,-56.1151838242197,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1577432156233,-56.1151838242197,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.6857673174896,-56.1151597077369,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6857673174896,-56.1151597077369,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.6857673174896,-56.1151597077369,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1577432156233,-56.1151838242197,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1577283542438,-44.4171243137997,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6857371420909,-44.4171001973558,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.6857673174896,-56.1151597077369,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.6857673174896,-56.1151597077369,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.6857371420909,-44.4171001973558,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6857371420909,-44.4171001973558,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 218,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.6857371420909,-44.4171001973558,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1577283542438,-44.4171243137997,3,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1577432156233,-56.1151838242197,3,  !- X,Y,Z ==> Vertex 3 {m}
    24.6857673174896,-56.1151597077369,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 219,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.1577283542438,-44.4171243137997,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1577283542438,-44.4171243137997,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1577432156233,-56.1151838242197,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1577432156233,-56.1151838242197,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 220,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.6857371420909,-44.4171001973558,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.6857371420909,-44.4171001973558,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1577283542438,-44.4171243137997,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1577283542438,-44.4171243137997,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.2202765567355,-47.2105457022916,3,  !- X,Y,Z ==> Vertex 1 {m}
    47.9522941728858,-47.2107617930464,3,  !- X,Y,Z ==> Vertex 2 {m}
    47.9523718740294,-62.7175329939032,3,  !- X,Y,Z ==> Vertex 3 {m}
    80.2204065439977,-62.7173169029515,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.2204065439977,-62.7173169029515,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.9523718740294,-62.7175329939032,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.9522941728858,-47.2107617930464,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.2202765567355,-47.2105457022916,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 199,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.9523718740294,-62.7175329939032,3,  !- X,Y,Z ==> Vertex 1 {m}
    47.9523718740294,-62.7175329939032,0,  !- X,Y,Z ==> Vertex 2 {m}
    80.2204065439977,-62.7173169029515,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.2204065439977,-62.7173169029515,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 200,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.9522941728858,-47.2107617930464,3,  !- X,Y,Z ==> Vertex 1 {m}
    47.9522941728858,-47.2107617930464,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.9523718740294,-62.7175329939032,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.9523718740294,-62.7175329939032,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 201,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.2202765567355,-47.2105457022916,3,  !- X,Y,Z ==> Vertex 1 {m}
    80.2202765567355,-47.2105457022916,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.9522941728858,-47.2107617930464,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.9522941728858,-47.2107617930464,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 202,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.2204065439977,-62.7173169029515,3,  !- X,Y,Z ==> Vertex 1 {m}
    80.2204065439977,-62.7173169029515,0,  !- X,Y,Z ==> Vertex 2 {m}
    80.2202765567355,-47.2105457022916,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.2202765567355,-47.2105457022916,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.7241117692887,-71.0036346405787,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.0032155482847,-71.0036540929938,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.0031990815292,-57.8752284318708,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7240805957511,-57.8752089795114,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 210,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.0032155482847,-71.0036540929938,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.0032155482847,-71.0036540929938,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7241117692887,-71.0036346405787,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7241117692887,-71.0036346405787,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.7240805957511,-57.8752089795114,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.0031990815292,-57.8752284318708,3,  !- X,Y,Z ==> Vertex 2 {m}
    -12.0032155482847,-71.0036540929938,3,  !- X,Y,Z ==> Vertex 3 {m}
    22.7241117692887,-71.0036346405787,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.0031990815292,-57.8752284318708,3,  !- X,Y,Z ==> Vertex 1 {m}
    -12.0031990815292,-57.8752284318708,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.0032155482847,-71.0036540929938,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.0032155482847,-71.0036540929938,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.7240805957511,-57.8752089795114,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.7240805957511,-57.8752089795114,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.0031990815292,-57.8752284318708,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.0031990815292,-57.8752284318708,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.7241117692887,-71.0036346405787,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.7241117692887,-71.0036346405787,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7240805957511,-57.8752089795114,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7240805957511,-57.8752089795114,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 245,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    86.0067690701991,-123.833983430047,6,  !- X,Y,Z ==> Vertex 1 {m}
    48.8341518441443,-123.834245315016,6,  !- X,Y,Z ==> Vertex 2 {m}
    48.834224498042,-138.072400112231,6,  !- X,Y,Z ==> Vertex 3 {m}
    86.0068970286898,-138.07213822698,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    86.0068970286898,-138.07213822698,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.834224498042,-138.072400112231,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.8341518441443,-123.834245315016,0,  !- X,Y,Z ==> Vertex 3 {m}
    86.0067690701991,-123.833983430047,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.834224498042,-138.072400112231,6,  !- X,Y,Z ==> Vertex 1 {m}
    48.834224498042,-138.072400112231,0,  !- X,Y,Z ==> Vertex 2 {m}
    86.0068970286898,-138.07213822698,0,  !- X,Y,Z ==> Vertex 3 {m}
    86.0068970286898,-138.07213822698,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 248,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.8341518441443,-123.834245315016,6,  !- X,Y,Z ==> Vertex 1 {m}
    48.8341518441443,-123.834245315016,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.834224498042,-138.072400112231,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.834224498042,-138.072400112231,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 249,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    86.0067690701991,-123.833983430047,6,  !- X,Y,Z ==> Vertex 1 {m}
    86.0067690701991,-123.833983430047,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.8341518441443,-123.834245315016,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.8341518441443,-123.834245315016,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 250,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    86.0068970286898,-138.07213822698,6,  !- X,Y,Z ==> Vertex 1 {m}
    86.0068970286898,-138.07213822698,0,  !- X,Y,Z ==> Vertex 2 {m}
    86.0067690701991,-123.833983430047,0,  !- X,Y,Z ==> Vertex 3 {m}
    86.0067690701991,-123.833983430047,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.947453206049,-32.0929807334035,6,  !- X,Y,Z ==> Vertex 1 {m}
    -151.947637889327,-43.7245293983896,6,  !- X,Y,Z ==> Vertex 2 {m}
    -133.300083096678,-43.7248073141419,6,  !- X,Y,Z ==> Vertex 3 {m}
    -133.299921078883,-32.0932586486641,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.947637889327,-43.7245293983896,6,  !- X,Y,Z ==> Vertex 1 {m}
    -151.947637889327,-43.7245293983896,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.300083096678,-43.7248073141419,0,  !- X,Y,Z ==> Vertex 3 {m}
    -133.300083096678,-43.7248073141419,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.299921078883,-32.0932586486641,6,  !- X,Y,Z ==> Vertex 1 {m}
    -133.299921078883,-32.0932586486641,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.947453206049,-32.0929807334035,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.947453206049,-32.0929807334035,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.947453206049,-32.0929807334035,6,  !- X,Y,Z ==> Vertex 1 {m}
    -151.947453206049,-32.0929807334035,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.947637889327,-43.7245293983896,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.947637889327,-43.7245293983896,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.299921078883,-32.0932586486641,0,  !- X,Y,Z ==> Vertex 1 {m}
    -133.300083096678,-43.7248073141419,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.947637889327,-43.7245293983896,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.947453206049,-32.0929807334035,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.300083096678,-43.7248073141419,6,  !- X,Y,Z ==> Vertex 1 {m}
    -133.300083096678,-43.7248073141419,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.299921078883,-32.0932586486641,0,  !- X,Y,Z ==> Vertex 3 {m}
    -133.299921078883,-32.0932586486641,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5426288397425,173.312859033955,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5426288397425,173.312859033955,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.7418814094004,173.065411737311,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.7418814094004,173.065411737311,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.7418814094004,173.065411737311,6,  !- X,Y,Z ==> Vertex 1 {m}
    -32.7418814094004,173.065411737311,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.2446629058314,161.681583076959,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.2446629058314,161.681583076959,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5426982484444,145.100742251969,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5426982484444,145.100742251969,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5426288397425,173.312859033955,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5426288397425,173.312859033955,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.2446629058314,161.681583076959,6,  !- X,Y,Z ==> Vertex 1 {m}
    -32.2446629058314,161.681583076959,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7144978310272,160.939179106206,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7144978310272,160.939179106206,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.7145602537364,145.100787611251,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7145602537364,145.100787611251,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5426982484444,145.100742251969,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5426982484444,145.100742251969,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5426288397425,173.312859033955,6,  !- X,Y,Z ==> Vertex 1 {m}
    -32.7418814094004,173.065411737311,6,  !- X,Y,Z ==> Vertex 2 {m}
    -32.2446629058314,161.681583076959,6,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7144978310272,160.939179106206,6,  !- X,Y,Z ==> Vertex 4 {m}
    -37.7145602537364,145.100787611251,6,  !- X,Y,Z ==> Vertex 5 {m}
    -23.5426982484444,145.100742251969,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.7144978310272,160.939179106206,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7144978310272,160.939179106206,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7145602537364,145.100787611251,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7145602537364,145.100787611251,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5426982484444,145.100742251969,0,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7145602537364,145.100787611251,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7144978310272,160.939179106206,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.2446629058314,161.681583076959,0,  !- X,Y,Z ==> Vertex 4 {m}
    -32.7418814094004,173.065411737311,0,  !- X,Y,Z ==> Vertex 5 {m}
    -23.5426288397425,173.312859033955,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.1221816080778,171.827988223603,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.87356186449288,162.423956774494,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90647287754972,162.423953101712,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90647813907304,145.100713734013,0,  !- X,Y,Z ==> Vertex 4 {m}
    -16.0838226776185,145.595676937508,0,  !- X,Y,Z ==> Vertex 5 {m}
    -16.5810350850403,172.075472621938,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.1221816080778,171.827988223603,6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1221816080778,171.827988223603,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.5810350850403,172.075472621938,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.5810350850403,172.075472621938,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.5810350850403,172.075472621938,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.5810350850403,172.075472621938,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.0838226776185,145.595676937508,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.0838226776185,145.595676937508,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.90647287754972,162.423953101712,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90647287754972,162.423953101712,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.87356186449288,162.423956774494,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.87356186449288,162.423956774494,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.87356186449288,162.423956774494,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.87356186449288,162.423956774494,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1221816080778,171.827988223603,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1221816080778,171.827988223603,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.5810350850403,172.075472621938,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.0838226776185,145.595676937508,6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90647813907304,145.100713734013,6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90647287754972,162.423953101712,6,  !- X,Y,Z ==> Vertex 4 {m}
    -8.87356186449288,162.423956774494,6,  !- X,Y,Z ==> Vertex 5 {m}
    -9.1221816080778,171.827988223603,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.90647813907304,145.100713734013,6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90647813907304,145.100713734013,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90647287754972,162.423953101712,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90647287754972,162.423953101712,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.0838226776185,145.595676937508,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.0838226776185,145.595676937508,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90647813907304,145.100713734013,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90647813907304,145.100713734013,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.77127757208502,113.983988551247,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77128041196372,98.6404725950057,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.48977881082231,98.6404753622872,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.48978830160287,86.5141309926651,0,  !- X,Y,Z ==> Vertex 4 {m}
    -16.4404927861512,86.5141421837713,0,  !- X,Y,Z ==> Vertex 5 {m}
    -16.6633201819889,114.548898652986,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.77128041196372,98.6404725950057,6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77128041196372,98.6404725950057,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77127757208502,113.983988551247,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77127757208502,113.983988551247,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.48977881082231,98.6404753622872,6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.48977881082231,98.6404753622872,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77128041196372,98.6404725950057,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77128041196372,98.6404725950057,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.48978830160287,86.5141309926651,6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.48978830160287,86.5141309926651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.48977881082231,98.6404753622872,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.48977881082231,98.6404753622872,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.4404927861512,86.5141421837713,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4404927861512,86.5141421837713,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.48978830160287,86.5141309926651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.48978830160287,86.5141309926651,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.6633201819889,114.548898652986,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6633201819889,114.548898652986,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4404927861512,86.5141421837713,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4404927861512,86.5141421837713,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.77127757208502,113.983988551247,6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77127757208502,113.983988551247,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6633201819889,114.548898652986,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6633201819889,114.548898652986,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.6633201819889,114.548898652986,6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4404927861512,86.5141421837713,6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.48978830160287,86.5141309926651,6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.48977881082231,98.6404753622872,6,  !- X,Y,Z ==> Vertex 4 {m}
    -1.77128041196372,98.6404725950057,6,  !- X,Y,Z ==> Vertex 5 {m}
    -1.77127757208502,113.983988551247,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.1534546870078,113.98401639682,0,  !- X,Y,Z ==> Vertex 1 {m}
    -23.4021512275167,86.7616332449594,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.6014869960632,86.5141835941214,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.601449055834,97.650622868978,0,  !- X,Y,Z ==> Vertex 4 {m}
    -37.0767960920319,97.6506391622352,0,  !- X,Y,Z ==> Vertex 5 {m}
    -38.0712526733532,113.984064117727,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.4021512275167,86.7616332449594,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.4021512275167,86.7616332449594,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.1534546870078,113.98401639682,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.1534546870078,113.98401639682,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.6014869960632,86.5141835941214,6,  !- X,Y,Z ==> Vertex 1 {m}
    -32.6014869960632,86.5141835941214,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.4021512275167,86.7616332449594,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.4021512275167,86.7616332449594,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.0767960920319,97.6506391622352,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.0767960920319,97.6506391622352,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.601449055834,97.650622868978,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.601449055834,97.650622868978,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.1534546870078,113.98401639682,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.1534546870078,113.98401639682,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.0712526733532,113.984064117727,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.0712526733532,113.984064117727,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.0712526733532,113.984064117727,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.0767960920319,97.6506391622352,6,  !- X,Y,Z ==> Vertex 2 {m}
    -32.601449055834,97.650622868978,6,  !- X,Y,Z ==> Vertex 3 {m}
    -32.6014869960632,86.5141835941214,6,  !- X,Y,Z ==> Vertex 4 {m}
    -23.4021512275167,86.7616332449594,6,  !- X,Y,Z ==> Vertex 5 {m}
    -23.1534546870078,113.98401639682,6;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.601449055834,97.650622868978,6,  !- X,Y,Z ==> Vertex 1 {m}
    -32.601449055834,97.650622868978,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.6014869960632,86.5141835941214,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.6014869960632,86.5141835941214,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.0712526733532,113.984064117727,6,  !- X,Y,Z ==> Vertex 1 {m}
    -38.0712526733532,113.984064117727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.0767960920319,97.6506391622352,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.0767960920319,97.6506391622352,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 263,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.13133148439,112.09765734439,6,  !- X,Y,Z ==> Vertex 1 {m}
    -131.131590921899,93.1650873550592,6,  !- X,Y,Z ==> Vertex 2 {m}
    -115.897755342314,93.1648907324972,6,  !- X,Y,Z ==> Vertex 3 {m}
    -115.897526044186,112.097460722065,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 264,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.897526044186,112.097460722065,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.897526044186,112.097460722065,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.13133148439,112.09765734439,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.13133148439,112.09765734439,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 265,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.13133148439,112.09765734439,6,  !- X,Y,Z ==> Vertex 1 {m}
    -131.13133148439,112.09765734439,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.131590921899,93.1650873550592,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.131590921899,93.1650873550592,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 266,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.131590921899,93.1650873550592,6,  !- X,Y,Z ==> Vertex 1 {m}
    -131.131590921899,93.1650873550592,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.897755342314,93.1648907324972,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.897755342314,93.1648907324972,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 267,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.897526044186,112.097460722065,0,  !- X,Y,Z ==> Vertex 1 {m}
    -115.897755342314,93.1648907324972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.131590921899,93.1650873550592,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.13133148439,112.09765734439,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 268,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.897755342314,93.1648907324972,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.897755342314,93.1648907324972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.897526044186,112.097460722065,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.897526044186,112.097460722065,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 275,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.974517265301,155.791657074686,6,  !- X,Y,Z ==> Vertex 1 {m}
    -123.974749713388,137.84971769467,6,  !- X,Y,Z ==> Vertex 2 {m}
    -111.170338375266,137.849560378662,6,  !- X,Y,Z ==> Vertex 3 {m}
    -111.170129935027,155.791499758889,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 276,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -111.170338375266,137.849560378662,6,  !- X,Y,Z ==> Vertex 1 {m}
    -111.170338375266,137.849560378662,0,  !- X,Y,Z ==> Vertex 2 {m}
    -111.170129935027,155.791499758889,0,  !- X,Y,Z ==> Vertex 3 {m}
    -111.170129935027,155.791499758889,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 277,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.974749713388,137.84971769467,6,  !- X,Y,Z ==> Vertex 1 {m}
    -123.974749713388,137.84971769467,0,  !- X,Y,Z ==> Vertex 2 {m}
    -111.170338375266,137.849560378662,0,  !- X,Y,Z ==> Vertex 3 {m}
    -111.170338375266,137.849560378662,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 278,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.974517265301,155.791657074686,6,  !- X,Y,Z ==> Vertex 1 {m}
    -123.974517265301,155.791657074686,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.974749713388,137.84971769467,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.974749713388,137.84971769467,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 279,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -111.170129935027,155.791499758889,6,  !- X,Y,Z ==> Vertex 1 {m}
    -111.170129935027,155.791499758889,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.974517265301,155.791657074686,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.974517265301,155.791657074686,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 280,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -111.170129935027,155.791499758889,0,  !- X,Y,Z ==> Vertex 1 {m}
    -111.170338375266,137.849560378662,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.974749713388,137.84971769467,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.974517265301,155.791657074686,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 269,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.40361292728,111.354900646522,0,  !- X,Y,Z ==> Vertex 1 {m}
    -104.403808678057,93.4128787232701,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.592181219938,93.4130073280472,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.591964491893,111.355029251529,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 270,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.403808678057,93.4128787232701,6,  !- X,Y,Z ==> Vertex 1 {m}
    -104.403808678057,93.4128787232701,0,  !- X,Y,Z ==> Vertex 2 {m}
    -104.40361292728,111.354900646522,0,  !- X,Y,Z ==> Vertex 3 {m}
    -104.40361292728,111.354900646522,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 271,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.591964491893,111.355029251529,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.591964491893,111.355029251529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.592181219938,93.4130073280472,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.592181219938,93.4130073280472,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 272,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.591964491893,111.355029251529,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.592181219938,93.4130073280472,6,  !- X,Y,Z ==> Vertex 2 {m}
    -104.403808678057,93.4128787232701,6,  !- X,Y,Z ==> Vertex 3 {m}
    -104.40361292728,111.354900646522,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 273,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.40361292728,111.354900646522,6,  !- X,Y,Z ==> Vertex 1 {m}
    -104.40361292728,111.354900646522,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.591964491893,111.355029251529,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.591964491893,111.355029251529,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 274,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.592181219938,93.4130073280472,6,  !- X,Y,Z ==> Vertex 1 {m}
    -115.592181219938,93.4130073280472,0,  !- X,Y,Z ==> Vertex 2 {m}
    -104.403808678057,93.4128787232701,0,  !- X,Y,Z ==> Vertex 3 {m}
    -104.403808678057,93.4128787232701,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 281,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.387682965447,155.54384471184,0,  !- X,Y,Z ==> Vertex 1 {m}
    -94.387862379367,137.354429605862,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.943645018373,137.354561684833,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.9434417374,155.543976790042,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 282,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.387862379367,137.354429605862,6,  !- X,Y,Z ==> Vertex 1 {m}
    -94.387862379367,137.354429605862,0,  !- X,Y,Z ==> Vertex 2 {m}
    -94.387682965447,155.54384471184,0,  !- X,Y,Z ==> Vertex 3 {m}
    -94.387682965447,155.54384471184,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 283,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.943645018373,137.354561684833,6,  !- X,Y,Z ==> Vertex 1 {m}
    -106.943645018373,137.354561684833,0,  !- X,Y,Z ==> Vertex 2 {m}
    -94.387862379367,137.354429605862,0,  !- X,Y,Z ==> Vertex 3 {m}
    -94.387862379367,137.354429605862,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 284,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.9434417374,155.543976790042,6,  !- X,Y,Z ==> Vertex 1 {m}
    -106.9434417374,155.543976790042,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.943645018373,137.354561684833,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.943645018373,137.354561684833,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 285,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.387682965447,155.54384471184,6,  !- X,Y,Z ==> Vertex 1 {m}
    -94.387682965447,155.54384471184,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.9434417374,155.543976790042,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.9434417374,155.543976790042,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 286,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.9434417374,155.543976790042,6,  !- X,Y,Z ==> Vertex 1 {m}
    -106.943645018373,137.354561684833,6,  !- X,Y,Z ==> Vertex 2 {m}
    -94.387862379367,137.354429605862,6,  !- X,Y,Z ==> Vertex 3 {m}
    -94.387682965447,155.54384471184,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -93.8368315989899,111.849743055686,6,  !- X,Y,Z ==> Vertex 1 {m}
    -93.8370160314018,93.0415546732341,6,  !- X,Y,Z ==> Vertex 2 {m}
    -80.2866532065625,93.0414313953303,6,  !- X,Y,Z ==> Vertex 3 {m}
    -80.2864954071811,111.849619778025,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -80.2864954071811,111.849619778025,6,  !- X,Y,Z ==> Vertex 1 {m}
    -80.2864954071811,111.849619778025,0,  !- X,Y,Z ==> Vertex 2 {m}
    -93.8368315989899,111.849743055686,0,  !- X,Y,Z ==> Vertex 3 {m}
    -93.8368315989899,111.849743055686,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -93.8370160314018,93.0415546732341,6,  !- X,Y,Z ==> Vertex 1 {m}
    -93.8370160314018,93.0415546732341,0,  !- X,Y,Z ==> Vertex 2 {m}
    -80.2866532065625,93.0414313953303,0,  !- X,Y,Z ==> Vertex 3 {m}
    -80.2866532065625,93.0414313953303,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -80.2864954071811,111.849619778025,0,  !- X,Y,Z ==> Vertex 1 {m}
    -80.2866532065625,93.0414313953303,0,  !- X,Y,Z ==> Vertex 2 {m}
    -93.8370160314018,93.0415546732341,0,  !- X,Y,Z ==> Vertex 3 {m}
    -93.8368315989899,111.849743055686,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -80.2866532065625,93.0414313953303,6,  !- X,Y,Z ==> Vertex 1 {m}
    -80.2866532065625,93.0414313953303,0,  !- X,Y,Z ==> Vertex 2 {m}
    -80.2864954071811,111.849619778025,0,  !- X,Y,Z ==> Vertex 3 {m}
    -80.2864954071811,111.849619778025,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -93.8368315989899,111.849743055686,6,  !- X,Y,Z ==> Vertex 1 {m}
    -93.8368315989899,111.849743055686,0,  !- X,Y,Z ==> Vertex 2 {m}
    -93.8370160314018,93.0415546732341,0,  !- X,Y,Z ==> Vertex 3 {m}
    -93.8370160314018,93.0415546732341,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 257,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.803956535623,-47.5098421774692,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.803956535623,-47.5098421774692,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0484673346107,-47.509935217543,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.0484673346107,-47.509935217543,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 258,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.8038667780898,-30.9286960936767,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.8038667780898,-30.9286960936767,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.803956535623,-47.5098421774692,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.803956535623,-47.5098421774692,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 259,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.048415271191,-30.9287891336135,3,  !- X,Y,Z ==> Vertex 1 {m}
    -30.048415271191,-30.9287891336135,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.8038667780898,-30.9286960936767,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8038667780898,-30.9286960936767,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 260,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.8038667780898,-30.9286960936767,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.803956535623,-47.5098421774692,3,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0484673346107,-47.509935217543,3,  !- X,Y,Z ==> Vertex 3 {m}
    -30.048415271191,-30.9287891336135,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 261,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.048415271191,-30.9287891336135,0,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0484673346107,-47.509935217543,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.803956535623,-47.5098421774692,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8038667780898,-30.9286960936767,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 262,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.0484673346107,-47.509935217543,3,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0484673346107,-47.509935217543,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.048415271191,-30.9287891336135,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.048415271191,-30.9287891336135,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 251,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.302570153683,-49.2422977225103,0,  !- X,Y,Z ==> Vertex 1 {m}
    -29.3026216824566,-66.070955716754,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.5554223652048,-66.0708617061655,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.5553317049562,-49.2422037118531,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 252,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.3026216824566,-66.070955716754,3,  !- X,Y,Z ==> Vertex 1 {m}
    -29.3026216824566,-66.070955716754,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.302570153683,-49.2422977225103,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.302570153683,-49.2422977225103,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 253,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.5554223652048,-66.0708617061655,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.5554223652048,-66.0708617061655,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.3026216824566,-66.070955716754,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.3026216824566,-66.070955716754,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 254,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.5553317049562,-49.2422037118531,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.5553317049562,-49.2422037118531,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.5554223652048,-66.0708617061655,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.5554223652048,-66.0708617061655,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 255,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.302570153683,-49.2422977225103,3,  !- X,Y,Z ==> Vertex 1 {m}
    -29.302570153683,-49.2422977225103,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.5553317049562,-49.2422037118531,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.5553317049562,-49.2422037118531,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 256,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.5553317049562,-49.2422037118531,3,  !- X,Y,Z ==> Vertex 1 {m}
    -51.5554223652048,-66.0708617061655,3,  !- X,Y,Z ==> Vertex 2 {m}
    -29.3026216824566,-66.070955716754,3,  !- X,Y,Z ==> Vertex 3 {m}
    -29.302570153683,-49.2422977225103,3;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    1929.22985440107;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Week:Daily,
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F Week Rule - Jan1-Dec31,  !- Name
    D_MFm_All_HTemp_Yr Default 1,  !- Sunday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Monday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Tuesday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Wednesday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Thursday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Friday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- Saturday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- Holiday Schedule:Day Name
    D_MFm_All_HTemp_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    D_MFm_All_HTemp_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- CustomDay1 Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Week:Daily,
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Name
    D_MFm_All_CTemp_Yr Default 1,  !- Sunday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Monday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Tuesday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Wednesday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Thursday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Friday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- Saturday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- Holiday Schedule:Day Name
    D_MFm_All_CTemp_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    D_MFm_All_CTemp_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- CustomDay1 Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Node 2,                  !- Node 1 Name
    Node 6;                  !- Node 2 Name

  NodeList,
    Building Story 1 ThermalZone Exhaust Node List,  !- Name
    Node 1,                  !- Node 1 Name
    Node 5;                  !- Node 2 Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 1 ThermalZone Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  Schedule:Constant,Always On Discrete,OnOff,1;

  WaterHeater:HeatPump:PumpedCondenser,
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B,  !- Name
    ,                        !- Availability Schedule Name
    WaterHeatPump_setpoint_53C,  !- Compressor Setpoint Temperature Schedule Name
    3.89,                    !- Dead Band Temperature Difference {deltaC}
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    Autosize,                !- Condenser Water Flow Rate {m3/s}
    0.0854224872192,         !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Node 1,                  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    Building Story 1 ThermalZone,  !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Tank,  !- Tank Name
    Node 3,                  !- Tank Use Side Inlet Node Name
    Node 4,                  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Coil,  !- DX Coil Name
    10,                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
    94,                      !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ;                        !- Outlet Air Splitter Node Name

  WaterHeater:Mixed,
    800gal Heat Pump Water Heater - 320kBtu/hr Tank,  !- Name
    2.72549648445829,        !- Tank Volume {m3}
    WaterHeaterMixed_setpoint_43C,  !- Setpoint Temperature Schedule Name
    3.89,                    !- Deadband Temperature Difference {deltaC}
    75.3333333333334,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    93782.7424551111,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Building Story 1 ThermalZone,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 3,                  !- Use Side Inlet Node Name
    Node 4,                  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Condenser Outlet - Tank Inlet,  !- Source Side Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Tank Outlet - Condenser Inlet,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Service Hot Water;       !- End-Use Subcategory

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    43.3333333333334;        !- Value Until Time 1

  Schedule:Week:Daily,
    WaterHeaterMixed_setpoint_43C Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    WaterHeaterMixed_setpoint_43C,  !- Name
    Temperature,             !- Schedule Type Limits Name
    WaterHeaterMixed_setpoint_43C Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    800gal Heat Pump Water Heater - 320kBtu/hr Coil,  !- Name
    93782.7424551111,        !- Rated Heating Capacity {W}
    4,                       !- Rated COP {W/W}
    0.88,                    !- Rated Sensible Heat Ratio
    19.7222222222223,        !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5700000000001,        !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    Autosize,                !- Rated Evaporator Air Flow Rate {m3/s}
    Autosize,                !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150,                     !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    Node 1,                  !- Evaporator Air Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Evap Outlet - Fan Inlet,  !- Evaporator Air Outlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    100,                     !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Cap-fT,             !- Heating Capacity Function of Temperature Curve Name
    Curve Quadratic 6,       !- Heating Capacity Function of Air Flow Fraction Curve Name
    Curve Quadratic 7,       !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWH-COP-fT,             !- Heating COP Function of Temperature Curve Name
    Curve Quadratic 8,       !- Heating COP Function of Air Flow Fraction Curve Name
    Curve Quadratic 9,       !- Heating COP Function of Water Flow Fraction Curve Name
    Curve Quadratic 10;      !- Part Load Fraction Correlation Curve Name

  Curve:Biquadratic,
    HPWH-Cap-fT,             !- Name
    0.505,                   !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.00544,                 !- Coefficient4 y
    -0.000115,               !- Coefficient5 y**2
    -0.000247,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    HPWH-COP-fT,             !- Name
    1.19,                    !- Coefficient1 Constant
    0.0425,                  !- Coefficient2 x
    -0.00038,                !- Coefficient3 x**2
    -0.0111,                 !- Coefficient4 y
    -9.4e-07,                !- Coefficient5 y**2
    -0.000266,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Fan:OnOff,
    800gal Heat Pump Water Heater - 320kBtu/hr Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.663995320519481,       !- Fan Total Efficiency
    65,                      !- Pressure Rise {Pa}
    0.0854224872192,         !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Evap Outlet - Fan Inlet,  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Service Hot Water;       !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  WaterHeater:HeatPump:PumpedCondenser,
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1,  !- Name
    ,                        !- Availability Schedule Name
    WaterHeatPump_setpoint_53C 1,  !- Compressor Setpoint Temperature Schedule Name
    3.89,                    !- Dead Band Temperature Difference {deltaC}
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    Autosize,                !- Condenser Water Flow Rate {m3/s}
    0.0854224872192,         !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Node 5,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    Building Story 1 ThermalZone,  !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Tank 1,  !- Tank Name
    Node 7,                  !- Tank Use Side Inlet Node Name
    Node 8,                  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Coil 1,  !- DX Coil Name
    10,                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
    94,                      !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr Fan 1,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ;                        !- Outlet Air Splitter Node Name

  WaterHeater:Mixed,
    800gal Heat Pump Water Heater - 320kBtu/hr Tank 1,  !- Name
    2.72549648445829,        !- Tank Volume {m3}
    WaterHeaterMixed_setpoint_43C 1,  !- Setpoint Temperature Schedule Name
    3.89,                    !- Deadband Temperature Difference {deltaC}
    75.3333333333334,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    93782.7424551111,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Building Story 1 ThermalZone,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 7,                  !- Use Side Inlet Node Name
    Node 8,                  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Condenser Outlet - Tank Inlet,  !- Source Side Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Tank Outlet - Condenser Inlet,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Service Hot Water;       !- End-Use Subcategory

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    43.3333333333334;        !- Value Until Time 1

  Schedule:Week:Daily,
    WaterHeaterMixed_setpoint_43C 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    WaterHeaterMixed_setpoint_43C 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    WaterHeaterMixed_setpoint_43C 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    800gal Heat Pump Water Heater - 320kBtu/hr Coil 1,  !- Name
    93782.7424551111,        !- Rated Heating Capacity {W}
    4,                       !- Rated COP {W/W}
    0.88,                    !- Rated Sensible Heat Ratio
    19.7222222222223,        !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5700000000001,        !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    Autosize,                !- Rated Evaporator Air Flow Rate {m3/s}
    Autosize,                !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150,                     !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    Node 5,                  !- Evaporator Air Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Evap Outlet - Fan Inlet,  !- Evaporator Air Outlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    100,                     !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Cap-fT 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Quadratic 16,      !- Heating Capacity Function of Air Flow Fraction Curve Name
    Curve Quadratic 17,      !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWH-COP-fT 1,           !- Heating COP Function of Temperature Curve Name
    Curve Quadratic 18,      !- Heating COP Function of Air Flow Fraction Curve Name
    Curve Quadratic 19,      !- Heating COP Function of Water Flow Fraction Curve Name
    Curve Quadratic 20;      !- Part Load Fraction Correlation Curve Name

  Curve:Biquadratic,
    HPWH-Cap-fT 1,           !- Name
    0.505,                   !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.00544,                 !- Coefficient4 y
    -0.000115,               !- Coefficient5 y**2
    -0.000247,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    HPWH-COP-fT 1,           !- Name
    1.19,                    !- Coefficient1 Constant
    0.0425,                  !- Coefficient2 x
    -0.00038,                !- Coefficient3 x**2
    -0.0111,                 !- Coefficient4 y
    -9.4e-07,                !- Coefficient5 y**2
    -0.000266,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Fan:OnOff,
    800gal Heat Pump Water Heater - 320kBtu/hr Fan 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.663995320519481,       !- Fan Total Efficiency
    65,                      !- Pressure Rise {Pa}
    0.0854224872192,         !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Evap Outlet - Fan Inlet,  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Service Hot Water;       !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone Electric Baseboard,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Zone Equipment 2 Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Zone Equipment 3 Object Type
    800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.0118734875763466,      !- Outdoor Air Flow per Person {m3/s-person}
    3.67491518658951e-05,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999798,3.20060373603227e-08,1.84427967447226,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999798,3.20060373603227e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    24.0919940104842,3.03578448970378e-05,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    24.0919940104842,3.03578448970378e-05,1.84427967447226;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    120.428496838454;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 1 ThermalZone 1 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 1 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.31692120246049e-10,57.8844627040745,1.84294823520181,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31692120246049e-10,57.8844627040745,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4554820863277e-13,0.0254000000000048,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4554820863277e-13,0.0254000000000048,1.84294823520181;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    311.58765292416;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 1 ThermalZone 2 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 2 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.0918480662237,57.9098930614888,1.84427968829668,  !- X,Y,Z ==> Vertex 1 {m}
    24.0918480662237,57.9098930614888,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999996681387,57.9098627360803,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999996681387,57.9098627360803,1.84427968829668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    120.427843167462;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 1 ThermalZone 3 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 3 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.1173939464712,0.0254303898508537,1.84294823520182,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173939464712,0.0254303898508537,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172481302367,57.8844930934947,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172481302367,57.8844930934947,1.84294823520182;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    311.587652924443;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 1 ThermalZone 4 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 4 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    1929.22985440107;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 2 ThermalZone Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.0169901079552,         !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999798,3.20060373603227e-08,5.44427967447226,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999798,3.20060373603227e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    24.0919940104842,3.03578448970378e-05,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    24.0919940104842,3.03578448970378e-05,5.44427967447226;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    120.428496838454;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 2 ThermalZone 1 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 1 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.31692120246049e-10,57.8844627040745,5.44294823520181,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31692120246049e-10,57.8844627040745,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4554820863277e-13,0.0254000000000048,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4554820863277e-13,0.0254000000000048,5.44294823520181;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.828425342715,2.82842890677626,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.828425342715,2.82842890677626,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.828425342715,2.82842890677626,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    311.58765292416;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 2 ThermalZone 2 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 2 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.0918480662237,57.9098930614888,5.44427968829668,  !- X,Y,Z ==> Vertex 1 {m}
    24.0918480662237,57.9098930614888,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999996681387,57.9098627360803,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999996681387,57.9098627360803,5.44427968829668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31837668454682e-10,57.9098627040745,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31837668454682e-10,57.9098627040745,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842890642993,55.081437361345,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842890642993,55.081437361345,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842890642993,55.081437361345,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31837668454682e-10,57.9098627040745,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    120.427843167462;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 2 ThermalZone 3 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 3 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1173940104842,3.03898509343981e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.1173939464712,0.0254303898508537,5.44294823520182,  !- X,Y,Z ==> Vertex 1 {m}
    24.1173939464712,0.0254303898508537,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    24.1172481302367,57.8844930934947,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172481302367,57.8844930934947,5.44294823520182;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2889615396238,2.82845216847281,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1173940104842,3.03898509343981e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2889615396238,2.82845216847281,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2889615396238,2.82845216847281,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.1172480662237,57.9098930934946,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    24.1172480662237,57.9098930934946,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.2888262875873,55.0814606226486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.2888262875873,55.0814606226486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.2888262875873,55.0814606226486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.2889615396238,2.82845216847281,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.1173940104842,3.03898509343981e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.1172480662237,57.9098930934946,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    311.587652924443;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 2 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Building Story 2 ThermalZone 4 Electric Baseboard,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 4 Electric Baseboard,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2017,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2017,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.0282222222222221,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-14.67,  !- Name
    Smooth,                  !- Roughness
    2.58305378578997,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-6.43,  !- Name
    Smooth,                  !- Roughness
    1.13151830622845,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.61,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.61,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.82,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.82 1,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  Construction,
    DEER Carpeted 6in Slab Floor,  !- Name
    Typical Insulation,      !- Outside Layer
    6 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-14.67,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-6.43,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Name
    Simple Glazing U-1.23 SHGC 0.82;  !- Outside Layer

  Construction,
    DEER Metal Framed Window U-1.23 SHGC 0.82 1,  !- Name
    Simple Glazing U-1.23 SHGC 0.82 1;  !- Outside Layer

  Construction,
    DEER Skylight U-1.31 SHGC 0.61,  !- Name
    Simple Glazing U-1.23 SHGC 0.61;  !- Outside Layer

  Construction,
    DEER Uncarpeted 6in Slab Floor,  !- Name
    Typical Insulation R-6.43,  !- Outside Layer
    6 in. Normalweight Concrete Floor;  !- Layer 2

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical Insulated Metal Door,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation;      !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Uninsulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Uninsulated Swinging Door,  !- Name
    Typical Insulation;      !- Outside Layer

  Construction,
    U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,  !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 3,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7116,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.7139,                  !- Value Until Time 13
    14:00,                   !- Time 14
    0.7141,                  !- Value Until Time 14
    15:00,                   !- Time 15
    0.7145,                  !- Value Until Time 15
    16:00,                   !- Time 16
    0.7142,                  !- Value Until Time 16
    17:00,                   !- Time 17
    0.7139,                  !- Value Until Time 17
    18:00,                   !- Time 18
    0.7145,                  !- Value Until Time 18
    19:00,                   !- Time 19
    0.7191,                  !- Value Until Time 19
    20:00,                   !- Time 20
    0.7269,                  !- Value Until Time 20
    21:00,                   !- Time 21
    0.731,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.7289,                  !- Value Until Time 22
    23:00,                   !- Time 23
    0.7233,                  !- Value Until Time 23
    24:00,                   !- Time 24
    0.7163;                  !- Value Until Time 24

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.33,                    !- Value Until Time 3
    22:00,                   !- Time 4
    1,                       !- Value Until Time 4
    23:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8,  !- Name
