{
    "Branch": {
        "Main Service Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 16",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 21"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 24",
                    "component_name": "Main WUC 0.08gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Node 25"
                }
            ]
        },
        "Main Service Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Main Service Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "Main Service Water Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Main Service Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 23",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 15"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 13",
                    "component_name": "40gal Electricity Water Heater - 2883kBtu/hr",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Node 18"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "Main Service Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "Main Service Water Loop Water Mains Pressure Driven",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 17"
                }
            ]
        },
        "Main Service Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 22",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 12"
                }
            ]
        }
    },
    "BranchList": {
        "Main Service Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Main Service Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building 1": {}
    },
    "BuildingSurface:Detailed": {
        "Face 0": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 4": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 5": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 6": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 11": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 12": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 14": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 17": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 18": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 22": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 27": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 31": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 13.1064,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 36": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 21.0312,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 41": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 44": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 45": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 48": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 51": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -32.6136,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 55": {
            "construction_name": "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 59": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 11.8872,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Face 60": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -29.5656,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Surface 2": {
            "construction_name": "WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 4.499232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 4.499232
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Surface 3": {
            "construction_name": "WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 4.499232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 4.499232
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Surface 5": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 4.499232
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        },
        "Surface 7": {
            "construction_name": "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.6616,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -26.5176,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 2.999232
                },
                {
                    "vertex_x_coordinate": -31.0896,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 4.499232
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WainRight_TZ"
        }
    },
    "Coil:Heating:Fuel": {
        "Toyo_Stove_Laser72_60000.0Btu_HeatingCoil": {
            "air_inlet_node_name": "Toyo_Stove_Laser72_60000.0Btu/hr Fan Outlet Node",
            "air_outlet_node_name": "Node 3",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.9,
            "fuel_type": "FuelOilNo1",
            "nominal_capacity": 17584.2642103333,
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        }
    },
    "Connector:Mixer": {
        "Main Service Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Demand Outlet Branch"
        },
        "Main Service Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Main Service Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Demand Inlet Branch"
        },
        "Main Service Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Main Service Water Loop Demand Connector List": {
            "connector_1_name": "Main Service Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Main Service Water Loop Supply Connector List": {
            "connector_1_name": "Main Service Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Door_R2.5": {
            "layer_2": "Typical Insulation",
            "outside_layer": "F08 Metal surface"
        },
        "Typical Insulated Basement Mass Wall R-15.87": {
            "layer_2": "8 in. Concrete Block Basement Wall",
            "outside_layer": "Typical Insulation R-14.32"
        },
        "Typical Interior Ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Typical Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "Typical Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "Typical Interior Window": {
            "outside_layer": "Clear 3mm"
        },
        "Typical Overhead Door": {
            "outside_layer": "Typical Insulation"
        },
        "U 0.36 SHGC 0.67 Window": {
            "outside_layer": "U 0.36 SHGC 0.67 SimpleGlass"
        },
        "U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1": {
            "outside_layer": "U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1"
        },
        "U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm": {
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "WainRight_Baseline_ExtWall_Construction": {
            "layer_2": "Baseline_ExtWall_R21_OSB_1",
            "layer_3": "Baseline_ExtWall_R21_EPS_2",
            "layer_4": "Baseline_ExtWall_R21_OSB_3",
            "layer_5": "Baseline_ExtWall_R21_Plywood_4",
            "outside_layer": "Baseline_ExtWall_R21_Metal_0"
        },
        "WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x)": {
            "layer_2": "Baseline_ExtWall_R21_OSB_1 (R 0.8x Solar 1.0x Therm 1.0x)",
            "layer_3": "Baseline_ExtWall_R21_EPS_2 (R 0.8x Solar 1.0x Therm 1.0x)",
            "layer_4": "Baseline_ExtWall_R21_OSB_3 (R 0.8x Solar 1.0x Therm 1.0x)",
            "layer_5": "Baseline_ExtWall_R21_Plywood_4 (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_layer": "Baseline_ExtWall_R21_Metal_0 (R 0.8x Solar 1.0x Therm 1.0x)"
        },
        "WainRight_Baseline_Floor_Construction": {
            "layer_2": "Baseline_Floor_R42_OSB_mm_1",
            "layer_3": "Baseline_Floor_R42_EPS_mm_2",
            "layer_4": "Baseline_Floor_R42_OSB_mm_3",
            "outside_layer": "Baseline_Floor_R42_Plywood_mm_0"
        },
        "WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x)": {
            "layer_2": "Baseline_Floor_R42_OSB_mm_1 (R 0.8x Solar 1.0x Therm 1.0x)",
            "layer_3": "Baseline_Floor_R42_EPS_mm_2 (R 0.8x Solar 1.0x Therm 1.0x)",
            "layer_4": "Baseline_Floor_R42_OSB_mm_3 (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_layer": "Baseline_Floor_R42_Plywood_mm_0 (R 0.8x Solar 1.0x Therm 1.0x)"
        },
        "WainRight_Baseline_Roof_Construction": {
            "layer_2": "Baseline_ExtRoof_R42_1",
            "outside_layer": "Baseline_ExtRoof_R42_0"
        },
        "WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x)": {
            "layer_2": "Baseline_ExtRoof_R42_1 (R 0.8x Solar 1.0x Therm 1.0x)",
            "outside_layer": "Baseline_ExtRoof_R42_0 (R 0.8x Solar 1.0x Therm 1.0x)"
        },
        "ext-slab-mass": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "HW CONCRETE"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Design_MechVent_240.0cfm": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.113267386368,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:ZoneHVAC:Sizing": {
        "Toyo_Stove_Laser72_60000.0Btu/hr_DesignSpecification": {
            "cooling_design_capacity_method": "None",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "None",
            "fraction_of_autosized_heating_design_capacity": 0.3,
            "heating_design_capacity_method": "FractionOfAutosizedHeatingCapacity",
            "heating_fraction_of_heating_supply_air_flow_rate": 0.3,
            "heating_supply_air_flow_rate_method": "FractionOfAutosizedHeatingAirflow",
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_method": "None"
        }
    },
    "ElectricEquipment": {
        "WainRight_Baseline_ElectricEquipment": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "Small Office Bldg Equip",
            "watts_per_zone_floor_area": 32.2917312501292,
            "zone_or_zonelist_or_space_or_spacelist_name": "WainRight_Baseline_SpaceType"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "elec_storage_charge_schedule_value": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "ElecStorageHeaterChargeSchedule"
        },
        "elec_storage_discharge_schedule_value": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "ElecStorageHeaterDischargeSchedule"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "added_storage_capacity"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "current_storage_capacity"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "removed_storage_capacity"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "ElecStorage_Sizing": {
            "internal_data_index_key_name": "storage_discharge_30_kWh",
            "internal_data_type": "Other Equipment Design Level"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "added_storage_capacity_ZoneTimeStep": {
            "ems_variable_name": "added_storage_capacity",
            "type_of_data_in_variable": "Averaged",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "current_storage_capacity_ZoneTimeStep": {
            "ems_variable_name": "current_storage_capacity",
            "type_of_data_in_variable": "Averaged",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "removed_storage_capacity_ZoneTimeStep": {
            "ems_variable_name": "removed_storage_capacity",
            "type_of_data_in_variable": "Averaged",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ElecStorageHeater_Program": {
            "lines": [
                {
                    "program_line": "SET TimeStepPerDay = @ROUND (24.0/ZoneTimeStep) 0"
                },
                {
                    "program_line": "SET ElecStorageSize = 30 * 3.6 * 1000000"
                },
                {
                    "program_line": "SET energy_conversion_rate = (3600*ZoneTimeStep)"
                },
                {
                    "program_line": "SET storage_charge_rate = (3000)"
                },
                {
                    "program_line": "SET storage_discharge_rate = ElecStorage_Sizing"
                },
                {
                    "program_line": "SET elec_storage_charge_schedule_value = NULL"
                },
                {
                    "program_line": "SET elec_storage_discharge_schedule_value = NULL"
                },
                {
                    "program_line": "IF (CurrentEnvironment == 7) && (WarmupFlag == 0)"
                },
                {
                    "program_line": "SET TimeStepOfDay = @ROUND (CurrentTime/ZoneTimeStep) 0"
                },
                {
                    "program_line": "SET TrendCount = ((DayOfYear-1)* TimeStepPerDay) + TimeStepOfDay"
                },
                {
                    "program_line": "SET added_storage_capacity = @TRENDSUM ElecStorageHeaterChargedEnergyTrend TrendCount"
                },
                {
                    "program_line": "SET removed_storage_capacity = @TRENDSUM ElecStorageHeaterDisChargedEnergyTrend TrendCount"
                },
                {
                    "program_line": "SET current_storage_capacity = added_storage_capacity - removed_storage_capacity"
                },
                {
                    "program_line": "IF ElecStorageHeaterModeScheduleSensor == -1.0"
                },
                {
                    "program_line": "IF (current_storage_capacity < ElecStorageSize)"
                },
                {
                    "program_line": "SET remain_chargable_cap = ElecStorageSize - current_storage_capacity"
                },
                {
                    "program_line": "SET charge_schedule_value = remain_chargable_cap/(storage_charge_rate*energy_conversion_rate)"
                },
                {
                    "program_line": "IF charge_schedule_value > 1.0"
                },
                {
                    "program_line": "SET charge_schedule_value = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET elec_storage_charge_schedule_value = charge_schedule_value"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF ElecStorageHeaterModeScheduleSensor == 1.0"
                },
                {
                    "program_line": "IF (TZ_HeadLoad_Sensor > 0.0) && (current_storage_capacity > 0.0)"
                },
                {
                    "program_line": "SET required_storage_discharge =   ( @Abs TZ_HeadLoad_Sensor) / storage_discharge_rate"
                },
                {
                    "program_line": "SET available_storage_discharge =   current_storage_capacity/(storage_discharge_rate*energy_conversion_rate)"
                },
                {
                    "program_line": "SET applied_storage_discharge = @MIN required_storage_discharge available_storage_discharge"
                },
                {
                    "program_line": "SET discharge_schedule_value =  @MIN applied_storage_discharge 1.0"
                },
                {
                    "program_line": "SET elec_storage_discharge_schedule_value = discharge_schedule_value"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "ElectricStorage_Discharge_CallProgram": {
            "energyplus_model_calling_point": "AfterPredictorBeforeHVACManagers",
            "programs": [
                {
                    "program_name": "ElecStorageHeater_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "DischargeCapacitySensor": {
            "output_variable_or_output_meter_index_key_name": "storage_charge_30_kWh",
            "output_variable_or_output_meter_name": "Other Equipment Lost Heat Energy"
        },
        "DischargeCapacitySensor_1": {
            "output_variable_or_output_meter_index_key_name": "storage_discharge_30_kWh",
            "output_variable_or_output_meter_name": "Other Equipment Total Heating Energy"
        },
        "ElecStorageHeaterModeScheduleSensor": {
            "output_variable_or_output_meter_index_key_name": "ElecStorageHeaterModeSchedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "TZ_HeadLoad_Sensor": {
            "output_variable_or_output_meter_index_key_name": "WainRight_TZ",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate"
        }
    },
    "EnergyManagementSystem:TrendVariable": {
        "ElecStorageHeaterChargedEnergyTrend": {
            "ems_variable_name": "DischargeCapacitySensor",
            "number_of_timesteps_to_be_logged": 52560
        },
        "ElecStorageHeaterDisChargedEnergyTrend": {
            "ems_variable_name": "DischargeCapacitySensor_1",
            "number_of_timesteps_to_be_logged": 52560
        }
    },
    "Exterior:FuelEquipment": {
        "HeatTape_ExteriorLoad": {
            "design_level": 493.680884676145,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "HeatTape_ScheduleRuleSet"
        }
    },
    "Fan:ConstantVolume": {
        "Toyo_Stove_Laser72_60000.0Btu_Fan": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "Toyo_Stove_Laser72_60000.0Btu/hr Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.766639819431364,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        }
    },
    "FenestrationSurface:Detailed": {
        "Face 23": {
            "building_surface_name": "Face 22",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -35.6616,
            "vertex_1_y_coordinate": 14.478,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -35.6616,
            "vertex_2_y_coordinate": 14.478,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -35.6616,
            "vertex_3_y_coordinate": 13.5636,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -35.6616,
            "vertex_4_y_coordinate": 13.5636,
            "vertex_4_z_coordinate": 2.1336
        },
        "Face 24": {
            "building_surface_name": "Face 22",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -35.6616,
            "vertex_1_y_coordinate": 15.6972,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -35.6616,
            "vertex_2_y_coordinate": 15.6972,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -35.6616,
            "vertex_3_y_coordinate": 14.7828,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -35.6616,
            "vertex_4_y_coordinate": 14.7828,
            "vertex_4_z_coordinate": 2.1336
        },
        "Face 25": {
            "building_surface_name": "Face 22",
            "construction_name": "Door_R2.5",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -35.6616,
            "vertex_1_y_coordinate": 20.8788,
            "vertex_1_z_coordinate": 2.033016,
            "vertex_2_x_coordinate": -35.6616,
            "vertex_2_y_coordinate": 20.8788,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -35.6616,
            "vertex_3_y_coordinate": 19.9644,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -35.6616,
            "vertex_4_y_coordinate": 19.9644,
            "vertex_4_z_coordinate": 2.033016
        },
        "Face 37": {
            "building_surface_name": "Face 36",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -26.5176,
            "vertex_1_y_coordinate": 13.5636,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -26.5176,
            "vertex_2_y_coordinate": 13.5636,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -26.5176,
            "vertex_3_y_coordinate": 14.478,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -26.5176,
            "vertex_4_y_coordinate": 14.478,
            "vertex_4_z_coordinate": 2.1336
        },
        "Face 38": {
            "building_surface_name": "Face 36",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -26.5176,
            "vertex_1_y_coordinate": 14.7828,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -26.5176,
            "vertex_2_y_coordinate": 14.7828,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -26.5176,
            "vertex_3_y_coordinate": 15.6972,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -26.5176,
            "vertex_4_y_coordinate": 15.6972,
            "vertex_4_z_coordinate": 2.1336
        },
        "Face 39": {
            "building_surface_name": "Face 36",
            "construction_name": "Door_R2.5",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -26.5176,
            "vertex_1_y_coordinate": 19.9644,
            "vertex_1_z_coordinate": 2.033016,
            "vertex_2_x_coordinate": -26.5176,
            "vertex_2_y_coordinate": 19.9644,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -26.5176,
            "vertex_3_y_coordinate": 20.8788,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -26.5176,
            "vertex_4_y_coordinate": 20.8788,
            "vertex_4_z_coordinate": 2.033016
        },
        "Face 46": {
            "building_surface_name": "Face 45",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -35.6616,
            "vertex_1_y_coordinate": 10.8204,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -35.6616,
            "vertex_2_y_coordinate": 10.8204,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -35.6616,
            "vertex_3_y_coordinate": 9.906,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -35.6616,
            "vertex_4_y_coordinate": 9.906,
            "vertex_4_z_coordinate": 2.1336
        },
        "Face 52": {
            "building_surface_name": "Face 51",
            "construction_name": "U 0.36 SHGC 0.67 Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -31.5468,
            "vertex_1_y_coordinate": 8.8392,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": -31.5468,
            "vertex_2_y_coordinate": 8.8392,
            "vertex_2_z_coordinate": 0.9144,
            "vertex_3_x_coordinate": -30.6324,
            "vertex_3_y_coordinate": 8.8392,
            "vertex_3_z_coordinate": 0.9144,
            "vertex_4_x_coordinate": -30.6324,
            "vertex_4_y_coordinate": 8.8392,
            "vertex_4_z_coordinate": 2.1336
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "Merged Face 1 - Surface 12": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.29030400000001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 7 - Surface 10": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.290304,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 10 - Face 2": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.14165913600001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 13 - Surface 9": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.290304,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 15 - Face 35": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 16 - Face 8": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.14165913600001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 19 - Surface 13": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 24.1547904,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 20 - Face 33": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 23.7683137536,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 21 - Face 32": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.14165913600001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 26 - Face 3": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.14165913600001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 28 - Surface 14": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 59.4579456,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 29 - Face 54": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 30 - Face 47": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.14165913600001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 34 - Face 9": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 40 - Face 58": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 42 - Surface 11": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.29030400000001,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 43 - Face 53": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 49 - Surface 8": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.290304,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 50 - Face 57": {
            "construction_name": "Typical Interior Wall",
            "surface_area": 9.141659136,
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Merged Face 56 - Surface 1": {
            "construction_name": "Typical Interior Floor",
            "surface_area": 9.290304,
            "zone_or_zonelist_name": "WainRight_TZ"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "WainRight_Baseline_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "Office Bldg Light",
            "watts_per_zone_floor_area": 16.1458656250646,
            "zone_or_zonelist_or_space_or_spacelist_name": "WainRight_Baseline_SpaceType"
        }
    },
    "Material": {
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtRoof_R42_0": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.254,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtRoof_R42_0 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.211331220285261,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtRoof_R42_1": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtRoof_R42_1 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0132082012678288,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_EPS_2": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.127,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_EPS_2 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0983407079646018,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_Metal_0": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_Metal_0 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.000619469026548673,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_OSB_1": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_OSB_1 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0122925884955752,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_OSB_3": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_OSB_3 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0122925884955752,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_Plywood_4": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_ExtWall_R21_Plywood_4 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0122925884955752,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_EPS_mm_2": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.254,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_EPS_mm_2 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.029,
            "density": 29,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.205193306405078,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_OSB_mm_1": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_OSB_mm_1 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0128245816503174,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_OSB_mm_3": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_OSB_mm_3 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0128245816503174,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_Plywood_mm_0": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "Baseline_Floor_R42_Plywood_mm_0 (R 0.8x Solar 1.0x Therm 1.0x)": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0128245816503174,
            "visible_absorptance": 0.7
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "HW CONCRETE": {
            "conductivity": 1.31125355293807,
            "density": 2240.00141458147,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Typical Insulation": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.440917107583774,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.32": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.52240198048924,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "CustomChargeMeter": {
            "resource_type": "Generic",
            "variable_details": [
                {
                    "key_name": "storage_charge_30_kWh",
                    "output_variable_or_meter_name": "Other Equipment Lost Heat Energy"
                }
            ]
        },
        "CustomDisChargeMeter": {
            "resource_type": "Generic",
            "variable_details": [
                {
                    "key_name": "storage_discharge_30_kWh",
                    "output_variable_or_meter_name": "Other Equipment Total Heating Energy"
                }
            ]
        }
    },
    "Meter:CustomDecrement": {
        "MeterDecrementFailed": {
            "resource_type": "Generic",
            "source_meter_name": "CustomChargeMeter"
        },
        "MeterDecrementWorks": {
            "resource_type": "Electricity",
            "source_meter_name": "Electricity:Facility",
            "variable_details": [
                {
                    "key_name":"",
                    "output_variable_or_meter_name": "ElecStorageHeaterCharge:InteriorEquipment:Electricity"
                }
            ]
        }
    },
    "NodeList": {
        "WainRight_TZ Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 2"
                }
            ]
        },
        "WainRight_TZ Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 3"
                }
            ]
        }
    },
    "OtherEquipment": {
        "storage_charge_30_kWh": {
            "design_level": 3000,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElecStorageHeaterCharge",
            "fraction_lost": 1,
            "fuel_type": "Electricity",
            "schedule_name": "ElecStorageHeaterChargeSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "WainRight_TZ"
        },
        "storage_discharge_30_kWh": {
            "design_level": 3000,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElecStorageHeaterDischarge",
            "fuel_type": "None",
            "schedule_name": "ElecStorageHeaterDischargeSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "WainRight_TZ"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "None",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "CustomChargeMeter",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "CustomDisChargeMeter",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "ElecStorageHeaterCharge:InteriorEquipment:Electricity"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "MeterDecrementFailed",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "MeterDecrementWorks",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - Coal": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:Coal"
                }
            ]
        },
        "Building Energy Performance - Diesel": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:Diesel"
                }
            ]
        },
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - District Heating Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - FuelOilNo1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:FuelOilNo1"
                }
            ]
        },
        "Building Energy Performance - FuelOilNo2": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:FuelOilNo2"
                }
            ]
        },
        "Building Energy Performance - Gasoline": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:Gasoline"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - OtherFuel1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:OtherFuel1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:OtherFuel1"
                }
            ]
        },
        "Building Energy Performance - OtherFuel2": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:OtherFuel2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:OtherFuel2"
                }
            ]
        },
        "Building Energy Performance - PropaneGas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Lighting:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lighting:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Interior Equipment:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Equipment:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Rejection:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidification:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heat Recovery:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Systems:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:PropaneGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generators:PropaneGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "ElecStorageHeaterModeSchedule",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 2": {
            "reporting_frequency": "Timestep",
            "variable_name": "current_storage_capacity_ZoneTimeStep"
        },
        "Output:Variable 3": {
            "reporting_frequency": "Timestep",
            "variable_name": "added_storage_capacity_ZoneTimeStep"
        },
        "Output:Variable 4": {
            "reporting_frequency": "Timestep",
            "variable_name": "removed_storage_capacity_ZoneTimeStep"
        },
        "Output:Variable 5": {
            "reporting_frequency": "Daily",
            "variable_name": "Other Equipment Total Heating Energy"
        },
        "Output:Variable 6": {
            "reporting_frequency": "Daily",
            "variable_name": "Zone Unit Heater Heating Energy"
        },
        "Output:Variable 7": {
            "reporting_frequency": "Daily",
            "variable_name": "Other Equipment Lost Heat Energy"
        },
        "Output:Variable 8": {
            "reporting_frequency": "Monthly",
            "variable_name": "Other Equipment Total Heating Energy"
        },
        "Output:Variable 9": {
            "reporting_frequency": "Monthly",
            "variable_name": "Other Equipment Lost Heat Energy"
        },
        "Output:Variable 10": {
            "variable_name": "CustomChargeMeter"
        },
        "Output:Variable 11": {
            "variable_name": "CustomDisChargeMeter"
        },
        "Output:Variable 12": {
            "variable_name": "Other Equipment Lost Heat Rate"
        },
        "Output:Variable 13": {
            "key_value": "MeterDecrementWorks",
            "reporting_frequency": "Timestep",
            "variable_name": "MeterDecrementWorks"
        },
        "Output:Variable 14": {
            "key_value": "MeterDecrementFailed",
            "reporting_frequency": "Timestep",
            "variable_name": "MeterDecrementFailed"
        },
        "Output:Variable 15": {
            "variable_name": "Other Equipment Total Heating Rate"
        },
        "Output:Variable 16": {
            "key_value": "WainRight_TZ",
            "variable_name": "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate"
        },
        "Output:Variable 17": {
            "key_value": "ElecStorageHeaterChargeSchedule",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 18": {
            "key_value": "ElecStorageHeaterDischargeSchedule",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 19": {
            "key_value": "ElecStorageHeaterModeSchedule",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 20": {
            "key_value": "storage_charge_30_kWh",
            "reporting_frequency": "Timestep",
            "variable_name": "Other Equipment Lost Heat Energy"
        },
        "Output:Variable 21": {
            "key_value": "storage_discharge_30_kWh",
            "reporting_frequency": "Timestep",
            "variable_name": "Other Equipment Total Heating Energy"
        },
        "Output:Variable 22": {
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 23": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 24": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 25": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Heating Setpoint Not Met While Occupied Time"
        },
        "Output:Variable 26": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Cooling Setpoint Not Met While Occupied Time"
        },
        "Output:Variable 27": {
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 28": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 29": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Output:Variable 30": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Output:Variable 31": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Sensible Heat Loss Energy"
        },
        "Output:Variable 32": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Sensible Heat Gain Energy"
        },
        "Output:Variable 33": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "Output:Variable 34": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Sensible Heating Rate"
        },
        "Output:Variable 35": {
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Unit Heater Heating Rate"
        },
        "Output:Variable 36": {
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil FuelOilNo1 Rate"
        },
        "Output:Variable 37": {
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Electricity Rate"
        },
        "Output:Variable 38": {
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Rate"
        },
        "Output:Variable 39": {
            "reporting_frequency": "Hourly",
            "variable_name": "Unitary System Sensible Heating Rate"
        },
        "Output:Variable 40": {
            "reporting_frequency": "Hourly",
            "variable_name": "Unitary System Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 41": {
            "reporting_frequency": "Monthly",
            "variable_name": "Electric Equipment Total Heating Energy"
        },
        "Output:Variable 42": {
            "reporting_frequency": "Monthly",
            "variable_name": "Gas Equipment Total Heating Energy"
        },
        "Output:Variable 43": {
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Total Heating Energy"
        },
        "Output:Variable 44": {
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 45": {
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 46": {
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Heat Gain Energy"
        },
        "Output:Variable 47": {
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 48": {
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Heat Loss Energy"
        },
        "Output:Variable 49": {
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Transfer Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.5,
            "tolerance_for_time_heating_setpoint_not_met": 0.5
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "WainRight_Baseline_People": {
            "activity_level_schedule_name": "Small Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Small Office Bldg Occ",
            "people_per_floor_area": 0.215278208334194,
            "zone_or_zonelist_or_space_or_spacelist_name": "WainRight_Baseline_SpaceType"
        }
    },
    "Pipe:Adiabatic": {
        "Main Service Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Main Service Water Loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 14",
            "outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
        },
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 19",
            "outlet_node_name": "Node 20"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 16",
            "outlet_node_name": "Node 21"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Node 22",
            "outlet_node_name": "Node 12"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Node 23",
            "outlet_node_name": "Node 15"
        }
    },
    "PlantEquipmentList": {
        "Main Service Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "40gal Electricity Water Heater - 2883kBtu/hr",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Main Service Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Main Service Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Main Service Water Loop Operation Schemes": {
            "control_scheme_1_name": "Main Service Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Main Service Water Loop": {
            "demand_side_branch_list_name": "Main Service Water Loop Demand Branches",
            "demand_side_connector_list_name": "Main Service Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 14",
            "demand_side_outlet_node_name": "Node 15",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 12",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Main Service Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Main Service Water Loop Supply Branches",
            "plant_side_connector_list_name": "Main Service Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 11",
            "plant_side_outlet_node_name": "Node 12"
        }
    },
    "Pump:VariableSpeed": {
        "Main Service Water Loop Water Mains Pressure Driven": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 0.001,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 11",
            "motor_efficiency": 1,
            "outlet_node_name": "Node 17",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "WainRight_TZ Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "WainRight_TZ Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "ElecStorageHeaterChargeSchedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Dimensionless"
        },
        "ElecStorageHeaterDischargeSchedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Dimensionless"
        },
        "Schedule Constant 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Constant 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Constant 3": {
            "hourly_value": 0.88,
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Day:Interval": {
        "Air Velocity Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Velocity"
        },
        "Clothing Schedule Default Winter Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule Summer Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Fraction Latent - 0.05 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Fraction Sensible - 0.2 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "HeatTape_ScheduleDay_TurnOff": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "HeatTape_ScheduleDay_TurnOff 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Mixed Water At Faucet Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Office Bldg Light Default": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light Sat Day": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light Sun Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_June_August_DefscheduleRule_DaySchedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.025
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.025
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.025
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.025
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.025
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_May_May_DefscheduleRule_DaySchedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.0333333333333333
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.0666666666666667
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.0666666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0333333333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_May_May_scheduleRule 1_May_May_DaySchedule": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.0333333333333333
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.0666666666666667
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0333333333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office Bldg Light_May_May_scheduleRule_May_May_DaySchedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.0333333333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 5": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.256
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.256
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 7": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 12": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 13": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 14": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 15": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 16": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 17": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 18": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 19": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 20": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 21": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 22": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 23": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 24": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.8888888888889
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 25": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 26": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": -1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0
                },
                {
                    "time": "16:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": -1
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 27": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": -1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0
                },
                {
                    "time": "16:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": -1
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Service Water Loop Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits"
        },
        "Small Office Activity Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Small Office Bldg Equip Default": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.084
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.189
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.168
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.189
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.105
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.084
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Sat Day": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.063
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.084
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.105
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.063
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Sun Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.063
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Sat Day": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ WntrDsn|Sun Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office ClgSetp Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 24
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office HtgSetp Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "21:00",
                    "value_until_time": 21
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Small Office Infil Quarter On Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Sun Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 1
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "SummerHeatOff_ScheduleDay_TurnOff": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "SummerHeatOff_ScheduleDay_TurnOff 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Work Efficiency Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "summer_ventilation_schedule_DaySchedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "summer_ventilation_schedule_DaySchedule 1": {
            "data": [
                {
                    "time": "10:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Air Velocity Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Air Velocity Schedule Default",
            "customday2_schedule_day_name": "Air Velocity Schedule Default",
            "friday_schedule_day_name": "Air Velocity Schedule Default",
            "holiday_schedule_day_name": "Air Velocity Schedule Default",
            "monday_schedule_day_name": "Air Velocity Schedule Default",
            "saturday_schedule_day_name": "Air Velocity Schedule Default",
            "summerdesignday_schedule_day_name": "Air Velocity Schedule Default",
            "sunday_schedule_day_name": "Air Velocity Schedule Default",
            "thursday_schedule_day_name": "Air Velocity Schedule Default",
            "tuesday_schedule_day_name": "Air Velocity Schedule Default",
            "wednesday_schedule_day_name": "Air Velocity Schedule Default",
            "winterdesignday_schedule_day_name": "Air Velocity Schedule Default"
        },
        "Clothing Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "customday2_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "friday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "holiday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "monday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "saturday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "summerdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "sunday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "thursday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "tuesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "wednesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "winterdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes"
        },
        "ElecStorageHeaterModeSchedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 25",
            "customday2_schedule_day_name": "Schedule Day 25",
            "friday_schedule_day_name": "Schedule Day 27",
            "holiday_schedule_day_name": "Schedule Day 25",
            "monday_schedule_day_name": "Schedule Day 27",
            "saturday_schedule_day_name": "Schedule Day 27",
            "summerdesignday_schedule_day_name": "Schedule Day 25",
            "sunday_schedule_day_name": "Schedule Day 27",
            "thursday_schedule_day_name": "Schedule Day 27",
            "tuesday_schedule_day_name": "Schedule Day 27",
            "wednesday_schedule_day_name": "Schedule Day 27",
            "winterdesignday_schedule_day_name": "Schedule Day 25"
        },
        "Fraction Latent - 0.05 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Latent - 0.05 Default",
            "customday2_schedule_day_name": "Fraction Latent - 0.05 Default",
            "friday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "holiday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "monday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "saturday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "summerdesignday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "sunday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "thursday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "tuesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "wednesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "winterdesignday_schedule_day_name": "Fraction Latent - 0.05 Default"
        },
        "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "customday2_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "friday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "holiday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "monday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "saturday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "summerdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "sunday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "thursday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "tuesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "wednesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "winterdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default"
        },
        "HeatTape_ScheduleRuleSet Week Rule - Apr9-Apr15": {
            "customday1_schedule_day_name": "Schedule Day 20",
            "customday2_schedule_day_name": "Schedule Day 20",
            "friday_schedule_day_name": "Schedule Day 20",
            "holiday_schedule_day_name": "Schedule Day 20",
            "monday_schedule_day_name": "Schedule Day 20",
            "saturday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "summerdesignday_schedule_day_name": "Schedule Day 20",
            "sunday_schedule_day_name": "Schedule Day 20",
            "thursday_schedule_day_name": "Schedule Day 20",
            "tuesday_schedule_day_name": "Schedule Day 20",
            "wednesday_schedule_day_name": "Schedule Day 20",
            "winterdesignday_schedule_day_name": "Schedule Day 20"
        },
        "HeatTape_ScheduleRuleSet Week Rule - Apr16-Sep9": {
            "customday1_schedule_day_name": "Schedule Day 20",
            "customday2_schedule_day_name": "Schedule Day 20",
            "friday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "holiday_schedule_day_name": "Schedule Day 20",
            "monday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "saturday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "summerdesignday_schedule_day_name": "Schedule Day 20",
            "sunday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "thursday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "tuesday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "wednesday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "winterdesignday_schedule_day_name": "Schedule Day 20"
        },
        "HeatTape_ScheduleRuleSet Week Rule - Jan1-Apr8": {
            "customday1_schedule_day_name": "Schedule Day 20",
            "customday2_schedule_day_name": "Schedule Day 20",
            "friday_schedule_day_name": "Schedule Day 20",
            "holiday_schedule_day_name": "Schedule Day 20",
            "monday_schedule_day_name": "Schedule Day 20",
            "saturday_schedule_day_name": "Schedule Day 20",
            "summerdesignday_schedule_day_name": "Schedule Day 20",
            "sunday_schedule_day_name": "Schedule Day 20",
            "thursday_schedule_day_name": "Schedule Day 20",
            "tuesday_schedule_day_name": "Schedule Day 20",
            "wednesday_schedule_day_name": "Schedule Day 20",
            "winterdesignday_schedule_day_name": "Schedule Day 20"
        },
        "HeatTape_ScheduleRuleSet Week Rule - Sep10-Sep16": {
            "customday1_schedule_day_name": "Schedule Day 20",
            "customday2_schedule_day_name": "Schedule Day 20",
            "friday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "holiday_schedule_day_name": "Schedule Day 20",
            "monday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "saturday_schedule_day_name": "Schedule Day 20",
            "summerdesignday_schedule_day_name": "Schedule Day 20",
            "sunday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "thursday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "tuesday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "wednesday_schedule_day_name": "HeatTape_ScheduleDay_TurnOff 1",
            "winterdesignday_schedule_day_name": "Schedule Day 20"
        },
        "HeatTape_ScheduleRuleSet Week Rule - Sep17-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 20",
            "customday2_schedule_day_name": "Schedule Day 20",
            "friday_schedule_day_name": "Schedule Day 20",
            "holiday_schedule_day_name": "Schedule Day 20",
            "monday_schedule_day_name": "Schedule Day 20",
            "saturday_schedule_day_name": "Schedule Day 20",
            "summerdesignday_schedule_day_name": "Schedule Day 20",
            "sunday_schedule_day_name": "Schedule Day 20",
            "thursday_schedule_day_name": "Schedule Day 20",
            "tuesday_schedule_day_name": "Schedule Day 20",
            "wednesday_schedule_day_name": "Schedule Day 20",
            "winterdesignday_schedule_day_name": "Schedule Day 20"
        },
        "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "customday2_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "friday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "holiday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "monday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "saturday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "sunday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "thursday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "tuesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "wednesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default"
        },
        "Office Bldg Light Week Rule - Apr30-May27": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "saturday_schedule_day_name": "Office Bldg Light Sat Day",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Sun Day",
            "thursday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "tuesday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "wednesday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light Default",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "saturday_schedule_day_name": "Office Bldg Light Sat Day",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule",
            "thursday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "tuesday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "wednesday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan1-Apr29": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light Default",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light Default",
            "saturday_schedule_day_name": "Office Bldg Light Sat Day",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Sun Day",
            "thursday_schedule_day_name": "Office Bldg Light Default",
            "tuesday_schedule_day_name": "Office Bldg Light Default",
            "wednesday_schedule_day_name": "Office Bldg Light Default",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jun4-Aug26": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "saturday_schedule_day_name": "Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule",
            "thursday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "tuesday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "wednesday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "saturday_schedule_day_name": "Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Sun Day",
            "thursday_schedule_day_name": "Office Bldg Light_June_August_DefscheduleRule_DaySchedule",
            "tuesday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "wednesday_schedule_day_name": "Office Bldg Light_May_May_DefscheduleRule_DaySchedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - Sep3-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Light Default",
            "customday2_schedule_day_name": "Office Bldg Light Default",
            "friday_schedule_day_name": "Office Bldg Light Default",
            "holiday_schedule_day_name": "Office Bldg Light Default",
            "monday_schedule_day_name": "Office Bldg Light Default",
            "saturday_schedule_day_name": "Office Bldg Light Sat Day",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Sun Day",
            "thursday_schedule_day_name": "Office Bldg Light Default",
            "tuesday_schedule_day_name": "Office Bldg Light Default",
            "wednesday_schedule_day_name": "Office Bldg Light Default",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "Schedule Day 6",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Winter Design Day"
        },
        "Schedule Ruleset 1 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 1",
            "customday2_schedule_day_name": "Schedule Day 1",
            "friday_schedule_day_name": "Schedule Day 1",
            "holiday_schedule_day_name": "Schedule Day 1",
            "monday_schedule_day_name": "Schedule Day 1",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Schedule Day 1",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Schedule Day 1",
            "tuesday_schedule_day_name": "Schedule Day 1",
            "wednesday_schedule_day_name": "Schedule Day 1",
            "winterdesignday_schedule_day_name": "Schedule Day 1"
        },
        "Schedule Ruleset 2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "Schedule Day 2",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "Schedule Day 2",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Schedule Day 2",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Schedule Day 2",
            "tuesday_schedule_day_name": "Schedule Day 2",
            "wednesday_schedule_day_name": "Schedule Day 2",
            "winterdesignday_schedule_day_name": "Schedule Day 2"
        },
        "Schedule Ruleset 3 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "Schedule Day 7",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 11",
            "thursday_schedule_day_name": "Schedule Day 7",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "Schedule Ruleset 4 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 23",
            "customday2_schedule_day_name": "Schedule Day 23",
            "friday_schedule_day_name": "Schedule Day 23",
            "holiday_schedule_day_name": "Schedule Day 23",
            "monday_schedule_day_name": "Schedule Day 23",
            "saturday_schedule_day_name": "Schedule Day 23",
            "summerdesignday_schedule_day_name": "Schedule Day 23",
            "sunday_schedule_day_name": "Schedule Day 23",
            "thursday_schedule_day_name": "Schedule Day 23",
            "tuesday_schedule_day_name": "Schedule Day 23",
            "wednesday_schedule_day_name": "Schedule Day 23",
            "winterdesignday_schedule_day_name": "Schedule Day 23"
        },
        "Schedule Ruleset 5 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 24",
            "customday2_schedule_day_name": "Schedule Day 24",
            "friday_schedule_day_name": "Schedule Day 24",
            "holiday_schedule_day_name": "Schedule Day 24",
            "monday_schedule_day_name": "Schedule Day 24",
            "saturday_schedule_day_name": "Schedule Day 24",
            "summerdesignday_schedule_day_name": "Schedule Day 24",
            "sunday_schedule_day_name": "Schedule Day 24",
            "thursday_schedule_day_name": "Schedule Day 24",
            "tuesday_schedule_day_name": "Schedule Day 24",
            "wednesday_schedule_day_name": "Schedule Day 24",
            "winterdesignday_schedule_day_name": "Schedule Day 24"
        },
        "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "customday2_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "friday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "holiday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "monday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "saturday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "sunday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "thursday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "tuesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "wednesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default"
        },
        "Small Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default",
            "customday2_schedule_day_name": "Small Office Activity Default",
            "friday_schedule_day_name": "Small Office Activity Default",
            "holiday_schedule_day_name": "Small Office Activity Default",
            "monday_schedule_day_name": "Small Office Activity Default",
            "saturday_schedule_day_name": "Small Office Activity Default",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default",
            "thursday_schedule_day_name": "Small Office Activity Default",
            "tuesday_schedule_day_name": "Small Office Activity Default",
            "wednesday_schedule_day_name": "Small Office Activity Default",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default",
            "friday_schedule_day_name": "Small Office Bldg Equip Default",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default",
            "monday_schedule_day_name": "Small Office Bldg Equip Default",
            "saturday_schedule_day_name": "Small Office Bldg Equip Sat Day",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Sun Day",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default",
            "friday_schedule_day_name": "Small Office Bldg Occ Default",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default",
            "monday_schedule_day_name": "Small Office Bldg Occ Default",
            "saturday_schedule_day_name": "Small Office Bldg Occ Sat Day",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ WntrDsn|Sun Day",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default",
            "customday2_schedule_day_name": "Small Office ClgSetp Default",
            "friday_schedule_day_name": "Small Office ClgSetp Default",
            "holiday_schedule_day_name": "Small Office ClgSetp Default",
            "monday_schedule_day_name": "Small Office ClgSetp Default",
            "saturday_schedule_day_name": "Schedule Day 13",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Schedule Day 15",
            "thursday_schedule_day_name": "Small Office ClgSetp Default",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default",
            "customday2_schedule_day_name": "Small Office HtgSetp Default",
            "friday_schedule_day_name": "Small Office HtgSetp Default",
            "holiday_schedule_day_name": "Small Office HtgSetp Default",
            "monday_schedule_day_name": "Small Office HtgSetp Default",
            "saturday_schedule_day_name": "Schedule Day 17",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Schedule Day 19",
            "thursday_schedule_day_name": "Small Office HtgSetp Default",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default",
            "saturday_schedule_day_name": "Small Office Infil Quarter On WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Sun Day",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        },
        "SummerHeatOff_ScheduleRuleSet Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "Schedule Day 21",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "saturday_schedule_day_name": "Schedule Day 21",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "thursday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "tuesday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "wednesday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "SummerHeatOff_ScheduleRuleSet Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "Schedule Day 21",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "Schedule Day 21",
            "saturday_schedule_day_name": "Schedule Day 21",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 21",
            "thursday_schedule_day_name": "Schedule Day 21",
            "tuesday_schedule_day_name": "Schedule Day 21",
            "wednesday_schedule_day_name": "Schedule Day 21",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "SummerHeatOff_ScheduleRuleSet Week Rule - Jun4-Aug26": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "saturday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "thursday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "tuesday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "wednesday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "SummerHeatOff_ScheduleRuleSet Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "Schedule Day 21",
            "saturday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 21",
            "thursday_schedule_day_name": "SummerHeatOff_ScheduleDay_TurnOff 1",
            "tuesday_schedule_day_name": "Schedule Day 21",
            "wednesday_schedule_day_name": "Schedule Day 21",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "SummerHeatOff_ScheduleRuleSet Week Rule - Sep3-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "Schedule Day 21",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "Schedule Day 21",
            "saturday_schedule_day_name": "Schedule Day 21",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 21",
            "thursday_schedule_day_name": "Schedule Day 21",
            "tuesday_schedule_day_name": "Schedule Day 21",
            "wednesday_schedule_day_name": "Schedule Day 21",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "Work Efficiency Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Work Efficiency Schedule Default",
            "customday2_schedule_day_name": "Work Efficiency Schedule Default",
            "friday_schedule_day_name": "Work Efficiency Schedule Default",
            "holiday_schedule_day_name": "Work Efficiency Schedule Default",
            "monday_schedule_day_name": "Work Efficiency Schedule Default",
            "saturday_schedule_day_name": "Work Efficiency Schedule Default",
            "summerdesignday_schedule_day_name": "Work Efficiency Schedule Default",
            "sunday_schedule_day_name": "Work Efficiency Schedule Default",
            "thursday_schedule_day_name": "Work Efficiency Schedule Default",
            "tuesday_schedule_day_name": "Work Efficiency Schedule Default",
            "wednesday_schedule_day_name": "Work Efficiency Schedule Default",
            "winterdesignday_schedule_day_name": "Work Efficiency Schedule Default"
        },
        "summer_ventilation_schedule Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "Schedule Day 22",
            "customday2_schedule_day_name": "Schedule Day 22",
            "friday_schedule_day_name": "Schedule Day 22",
            "holiday_schedule_day_name": "Schedule Day 22",
            "monday_schedule_day_name": "Schedule Day 22",
            "saturday_schedule_day_name": "Schedule Day 22",
            "summerdesignday_schedule_day_name": "Schedule Day 22",
            "sunday_schedule_day_name": "summer_ventilation_schedule_DaySchedule",
            "thursday_schedule_day_name": "Schedule Day 22",
            "tuesday_schedule_day_name": "Schedule Day 22",
            "wednesday_schedule_day_name": "Schedule Day 22",
            "winterdesignday_schedule_day_name": "Schedule Day 22"
        },
        "summer_ventilation_schedule Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 22",
            "customday2_schedule_day_name": "Schedule Day 22",
            "friday_schedule_day_name": "Schedule Day 22",
            "holiday_schedule_day_name": "Schedule Day 22",
            "monday_schedule_day_name": "Schedule Day 22",
            "saturday_schedule_day_name": "Schedule Day 22",
            "summerdesignday_schedule_day_name": "Schedule Day 22",
            "sunday_schedule_day_name": "Schedule Day 22",
            "thursday_schedule_day_name": "Schedule Day 22",
            "tuesday_schedule_day_name": "Schedule Day 22",
            "wednesday_schedule_day_name": "Schedule Day 22",
            "winterdesignday_schedule_day_name": "Schedule Day 22"
        },
        "summer_ventilation_schedule Week Rule - Jun4-Aug26": {
            "customday1_schedule_day_name": "Schedule Day 22",
            "customday2_schedule_day_name": "Schedule Day 22",
            "friday_schedule_day_name": "Schedule Day 22",
            "holiday_schedule_day_name": "Schedule Day 22",
            "monday_schedule_day_name": "Schedule Day 22",
            "saturday_schedule_day_name": "summer_ventilation_schedule_DaySchedule 1",
            "summerdesignday_schedule_day_name": "Schedule Day 22",
            "sunday_schedule_day_name": "summer_ventilation_schedule_DaySchedule",
            "thursday_schedule_day_name": "Schedule Day 22",
            "tuesday_schedule_day_name": "Schedule Day 22",
            "wednesday_schedule_day_name": "Schedule Day 22",
            "winterdesignday_schedule_day_name": "Schedule Day 22"
        },
        "summer_ventilation_schedule Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 22",
            "customday2_schedule_day_name": "Schedule Day 22",
            "friday_schedule_day_name": "Schedule Day 22",
            "holiday_schedule_day_name": "Schedule Day 22",
            "monday_schedule_day_name": "Schedule Day 22",
            "saturday_schedule_day_name": "summer_ventilation_schedule_DaySchedule 1",
            "summerdesignday_schedule_day_name": "Schedule Day 22",
            "sunday_schedule_day_name": "Schedule Day 22",
            "thursday_schedule_day_name": "Schedule Day 22",
            "tuesday_schedule_day_name": "Schedule Day 22",
            "wednesday_schedule_day_name": "Schedule Day 22",
            "winterdesignday_schedule_day_name": "Schedule Day 22"
        },
        "summer_ventilation_schedule Week Rule - Sep3-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 22",
            "customday2_schedule_day_name": "Schedule Day 22",
            "friday_schedule_day_name": "Schedule Day 22",
            "holiday_schedule_day_name": "Schedule Day 22",
            "monday_schedule_day_name": "Schedule Day 22",
            "saturday_schedule_day_name": "Schedule Day 22",
            "summerdesignday_schedule_day_name": "Schedule Day 22",
            "sunday_schedule_day_name": "Schedule Day 22",
            "thursday_schedule_day_name": "Schedule Day 22",
            "tuesday_schedule_day_name": "Schedule Day 22",
            "wednesday_schedule_day_name": "Schedule Day 22",
            "winterdesignday_schedule_day_name": "Schedule Day 22"
        }
    },
    "Schedule:Year": {
        "Air Velocity Schedule": {
            "schedule_type_limits_name": "Velocity",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Air Velocity Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Clothing Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Clothing Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "ElecStorageHeaterModeSchedule": {
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ElecStorageHeaterModeSchedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Latent - 0.05": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Latent - 0.05 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Sensible - 0.2": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "HeatTape_ScheduleRuleSet": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 8,
                    "end_month": 4,
                    "schedule_week_name": "HeatTape_ScheduleRuleSet Week Rule - Jan1-Apr8",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 15,
                    "end_month": 4,
                    "schedule_week_name": "HeatTape_ScheduleRuleSet Week Rule - Apr9-Apr15",
                    "start_day": 9,
                    "start_month": 4
                },
                {
                    "end_day": 9,
                    "end_month": 9,
                    "schedule_week_name": "HeatTape_ScheduleRuleSet Week Rule - Apr16-Sep9",
                    "start_day": 16,
                    "start_month": 4
                },
                {
                    "end_day": 16,
                    "end_month": 9,
                    "schedule_week_name": "HeatTape_ScheduleRuleSet Week Rule - Sep10-Sep16",
                    "start_day": 10,
                    "start_month": 9
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "HeatTape_ScheduleRuleSet Week Rule - Sep17-Dec31",
                    "start_day": 17,
                    "start_month": 9
                }
            ]
        },
        "Mixed Water At Faucet Temp - 140F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Light": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 29,
                    "end_month": 4,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan1-Apr29",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "Office Bldg Light Week Rule - Apr30-May27",
                    "start_day": 30,
                    "start_month": 4
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "Office Bldg Light Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jun4-Aug26",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "Office Bldg Light Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Light Week Rule - Sep3-Dec31",
                    "start_day": 3,
                    "start_month": 9
                }
            ]
        },
        "OfficeSmall BLDG_SWH_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Ruleset 1": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Ruleset 1 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Ruleset 2": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Ruleset 2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Ruleset 3": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Ruleset 3 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Ruleset 4": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Ruleset 4 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Ruleset 5": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Ruleset 5 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Service Water Loop Temp - 140F": {
            "schedule_type_limits_name": "Temperature Schedule Type Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Activity": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office ClgSetp": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office HtgSetp": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "SummerHeatOff_ScheduleRuleSet": {
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "SummerHeatOff_ScheduleRuleSet Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "SummerHeatOff_ScheduleRuleSet Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "SummerHeatOff_ScheduleRuleSet Week Rule - Jun4-Aug26",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "SummerHeatOff_ScheduleRuleSet Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SummerHeatOff_ScheduleRuleSet Week Rule - Sep3-Dec31",
                    "start_day": 3,
                    "start_month": 9
                }
            ]
        },
        "Work Efficiency Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Work Efficiency Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "summer_ventilation_schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "summer_ventilation_schedule Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "summer_ventilation_schedule Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "summer_ventilation_schedule Week Rule - Jun4-Aug26",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "summer_ventilation_schedule Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "summer_ventilation_schedule Week Rule - Sep3-Dec31",
                    "start_day": 3,
                    "start_month": 9
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Temperature Schedule Type Limits 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        },
        "WainRight_TZ Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        }
    },
    "SetpointManager:Scheduled": {
        "Service hot water setpoint manager": {
            "control_variable": "Temperature",
            "schedule_name": "Service Water Loop Temp - 140F",
            "setpoint_node_or_nodelist_name": "Node 12"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 60.0000000000001,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Main Service Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Design_MechVent_240.0cfm",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "WainRight_TZ"
        }
    },
    "SizingPeriod:DesignDay": {
        "Sizing Period Design Day 1": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.337,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.473,
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 33900,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 14.7,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 100,
            "wind_speed": 5.3
        },
        "Sizing Period Design Day 2": {
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -37.4,
            "month": 3,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -37.4,
            "wind_direction": 140,
            "wind_speed": 2.5
        },
        "Sizing Period Design Day 3": {
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -33.3,
            "month": 3,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -36.8,
            "wind_direction": 140,
            "wind_speed": 2.5
        },
        "Wainwright AP Ann Clg 1% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.337,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.473,
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 33900,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 14.7,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 100,
            "wind_speed": 5.3
        },
        "Wainwright AP Ann Htg 99% Condns DB": {
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -37.4,
            "month": 3,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -37.4,
            "wind_direction": 140,
            "wind_speed": 2.5
        },
        "Wainwright AP Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 101001,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -33.3,
            "month": 3,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -36.8,
            "wind_direction": 140,
            "wind_speed": 2.5
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Baseline_WainRight_ThermoStat_Schedule": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Ruleset 5",
            "heating_setpoint_temperature_schedule_name": "Schedule Ruleset 4"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.6"
        }
    },
    "WaterHeater:Mixed": {
        "40gal Electricity Water Heater - 2883kBtu/hr": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "WainRight_TZ",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 844923.895306517,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60.0000000000001,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.053,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 19.9991698285524,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.053,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 19.9991698285524,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Service Water Loop Temp - 140F",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.151416471358794,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Node 13",
            "use_side_outlet_node_name": "Node 18"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "40gal Electricity Water Heater - 2883kBtu/hr"
        }
    },
    "WaterUse:Connections": {
        "Main WUC 0.08gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Main Service Water Use 0.08gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Node 24",
            "outlet_node_name": "Node 25"
        }
    },
    "WaterUse:Equipment": {
        "Main Service Water Use 0.08gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeSmall BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 4.73176472996232e-06,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F"
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "REF A CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.493,
            "back_side_visible_reflectance_at_normal_incidence": 0.37,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.341,
            "front_side_visible_reflectance_at_normal_incidence": 0.41,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.066,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.08
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "U 0.36 SHGC 0.67 SimpleGlass": {
            "solar_heat_gain_coefficient": 0.67,
            "u_factor": 2.04408,
            "visible_transmittance": 0.41
        },
        "U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1": {
            "solar_heat_gain_coefficient": 0.49,
            "u_factor": 2.95269693737901,
            "visible_transmittance": 0.41
        }
    },
    "Zone": {
        "WainRight_TZ": {
            "direction_of_relative_north": 0,
            "floor_area": 139.35456,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "WainRight_TZ Thermostat": {
            "control_1_name": "Baseline_WainRight_ThermoStat_Schedule",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "WainRight_TZ Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "WainRight_TZ"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "WainRight_TZ Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "WainRight_TZ Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "WainRight_TZ Equipment List",
            "zone_name": "WainRight_TZ"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "WainRight_TZ Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Toyo_Stove_Laser72_60000.0Btu/hr",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Schedule Constant 1"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Toyo_Stove_Laser72_60000.0Btu/hr": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "Node 3",
            "availability_schedule_name": "Always On Discrete",
            "design_specification_zonehvac_sizing_object_name": "Toyo_Stove_Laser72_60000.0Btu/hr_DesignSpecification",
            "heating_coil_name": "Toyo_Stove_Laser72_60000.0Btu_HeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.766639819431364,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "supply_air_fan_name": "Toyo_Stove_Laser72_60000.0Btu_Fan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "WainRight_Baseline_SpaceInfiltration_DesignFlowRate": {
            "air_changes_per_hour": 0.5,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Small Office Infil Quarter On",
            "zone_or_zonelist_name": "WainRight_Baseline_SpaceType"
        }
    },
    "ZoneList": {
        "WainRight_Baseline_SpaceType": {
            "zones": [
                {
                    "zone_name": "WainRight_TZ"
                }
            ]
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "Zone_MechVent_240.0cfm": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 1,
            "delta_temperature": 1,
            "design_flow_rate": 0.113267386368,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.6,
            "flow_rate_per_person": 0,
            "flow_rate_per_zone_floor_area": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Schedule Ruleset 3",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Balanced",
            "zone_or_zonelist_name": "WainRight_TZ"
        },
        "Zone_NaturalVent_1000.0cfm": {
            "air_changes_per_hour": 3,
            "constant_term_coefficient": 0.606,
            "delta_temperature": 1,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_person": 0,
            "flow_rate_per_zone_floor_area": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 21,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "summer_ventilation_schedule",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "WainRight_TZ"
        }
    }
}