  Version,9.5;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Koledo Ln 17402,         !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.230268382405978,136.652911429285,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.230268382405978,136.652911429285,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.6618705299019,136.652919803,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.6618705299019,136.652919803,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.6618705299019,136.652919803,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.230268382405978,136.652911429285,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.230267897030998,156.822340433147,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.6618438426997,156.822348806862,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.6618438426997,156.822348806862,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.230267897030998,156.822340433147,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.230268382405978,136.652911429285,6,  !- X,Y,Z ==> Vertex 3 {m}
    12.6618705299019,136.652919803,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.6618705299019,136.652919803,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.6618705299019,136.652919803,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.6618438426997,156.822348806862,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.6618438426997,156.822348806862,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.230267897030998,156.822340433147,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.230267897030998,156.822340433147,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.230268382405978,136.652911429285,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.230268382405978,136.652911429285,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.6618438426997,156.822348806862,6,  !- X,Y,Z ==> Vertex 1 {m}
    12.6618438426997,156.822348806862,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.230267897030998,156.822340433147,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.230267897030998,156.822340433147,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.0348764480773,94.1739706927627,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.150167165363843,94.1739618167783,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.150166857307021,113.801786707116,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.0348497132233,113.80179558288,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.150166857307021,113.801786707116,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.150166857307021,113.801786707116,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.150167165363843,94.1739618167783,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.150167165363843,94.1739618167783,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.0348497132233,113.80179558288,6,  !- X,Y,Z ==> Vertex 1 {m}
    13.0348497132233,113.80179558288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.150166857307021,113.801786707116,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.150166857307021,113.801786707116,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.0348497132233,113.80179558288,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.150166857307021,113.801786707116,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.150167165363843,94.1739618167783,6,  !- X,Y,Z ==> Vertex 3 {m}
    13.0348764480773,94.1739706927627,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.0348764480773,94.1739706927627,6,  !- X,Y,Z ==> Vertex 1 {m}
    13.0348764480773,94.1739706927627,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.0348497132233,113.80179558288,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.0348497132233,113.80179558288,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.150167165363843,94.1739618167783,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.150167165363843,94.1739618167783,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.0348764480773,94.1739706927627,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.0348764480773,94.1739706927627,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.0277307833159,157.317366845941,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.0277307833159,157.317366845941,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.7259452089494,157.317324623225,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.7259452089494,157.317324623225,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.7259930672274,138.014069272717,6,  !- X,Y,Z ==> Vertex 1 {m}
    23.7259930672274,138.014069272717,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.027805474201,138.014111495372,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.027805474201,138.014111495372,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.7259452089494,157.317324623225,6,  !- X,Y,Z ==> Vertex 1 {m}
    23.7259452089494,157.317324623225,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.7259930672274,138.014069272717,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.7259930672274,138.014069272717,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.027805474201,138.014111495372,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.7259930672274,138.014069272717,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.7259452089494,157.317324623225,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.0277307833159,157.317366845941,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.0277307833159,157.317366845941,6,  !- X,Y,Z ==> Vertex 1 {m}
    23.7259452089494,157.317324623225,6,  !- X,Y,Z ==> Vertex 2 {m}
    23.7259930672274,138.014069272717,6,  !- X,Y,Z ==> Vertex 3 {m}
    37.027805474201,138.014111495372,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.027805474201,138.014111495372,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.027805474201,138.014111495372,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.0277307833159,157.317366845941,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.0277307833159,157.317366845941,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.525166671268,113.229899833705,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.525166671268,113.229899833705,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.839432046223,113.229861147121,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.839432046223,113.229861147121,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.525166671268,113.229899833705,6,  !- X,Y,Z ==> Vertex 1 {m}
    25.839432046223,113.229861147121,6,  !- X,Y,Z ==> Vertex 2 {m}
    25.8394828312042,94.4214757000789,6,  !- X,Y,Z ==> Vertex 3 {m}
    37.5252404233446,94.421514387121,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.839432046223,113.229861147121,6,  !- X,Y,Z ==> Vertex 1 {m}
    25.839432046223,113.229861147121,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.8394828312042,94.4214757000789,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.8394828312042,94.4214757000789,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.5252404233446,94.421514387121,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.5252404233446,94.421514387121,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.525166671268,113.229899833705,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.525166671268,113.229899833705,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.8394828312042,94.4214757000789,6,  !- X,Y,Z ==> Vertex 1 {m}
    25.8394828312042,94.4214757000789,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.5252404233446,94.421514387121,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.5252404233446,94.421514387121,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.5252404233446,94.421514387121,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.8394828312042,94.4214757000789,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.839432046223,113.229861147121,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.525166671268,113.229899833705,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.0919273254273,138.509116446089,6,  !- X,Y,Z ==> Vertex 1 {m}
    48.0919273254273,138.509116446089,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.0918365352009,156.574983866766,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.0918365352009,156.574983866766,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.7736995422885,138.509070156097,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.7736995422885,138.509070156097,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.0919273254273,138.509116446089,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.0919273254273,138.509116446089,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.7736282307211,156.574937577189,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.7736282307211,156.574937577189,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7736995422885,138.509070156097,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7736995422885,138.509070156097,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.0918365352009,156.574983866766,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.7736282307211,156.574937577189,6,  !- X,Y,Z ==> Vertex 2 {m}
    37.7736995422885,138.509070156097,6,  !- X,Y,Z ==> Vertex 3 {m}
    48.0919273254273,138.509116446089,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.0918365352009,156.574983866766,6,  !- X,Y,Z ==> Vertex 1 {m}
    48.0918365352009,156.574983866766,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7736282307211,156.574937577189,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7736282307211,156.574937577189,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.0919273254273,138.509116446089,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.7736995422885,138.509070156097,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7736282307211,156.574937577189,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.0918365352009,156.574983866766,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.4596324305665,94.1740896248448,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.8981911120467,94.1740368565643,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8981161367382,113.106162047193,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.4595345827202,113.106214815399,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.4595345827202,113.106214815399,6,  !- X,Y,Z ==> Vertex 1 {m}
    49.4595345827202,113.106214815399,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8981161367382,113.106162047193,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8981161367382,113.106162047193,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.8981911120467,94.1740368565643,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.8981911120467,94.1740368565643,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.4596324305665,94.1740896248448,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.4596324305665,94.1740896248448,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.4595345827202,113.106214815399,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.8981161367382,113.106162047193,6,  !- X,Y,Z ==> Vertex 2 {m}
    37.8981911120467,94.1740368565643,6,  !- X,Y,Z ==> Vertex 3 {m}
    49.4596324305665,94.1740896248448,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.4596324305665,94.1740896248448,6,  !- X,Y,Z ==> Vertex 1 {m}
    49.4596324305665,94.1740896248448,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.4595345827202,113.106214815399,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.4595345827202,113.106214815399,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.8981161367382,113.106162047193,6,  !- X,Y,Z ==> Vertex 1 {m}
    37.8981161367382,113.106162047193,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8981911120467,94.1740368565643,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8981911120467,94.1740368565643,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.4523888881649,138.756755359875,6,  !- X,Y,Z ==> Vertex 1 {m}
    73.4523888881649,138.756755359875,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.4522464223499,157.317577098196,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.4522464223499,157.317577098196,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.4522464223499,157.317577098196,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3990923561238,157.317485812684,6,  !- X,Y,Z ==> Vertex 2 {m}
    60.3992095042108,138.756664074107,6,  !- X,Y,Z ==> Vertex 3 {m}
    73.4523888881649,138.756755359875,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.3992095042108,138.756664074107,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3992095042108,138.756664074107,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.4523888881649,138.756755359875,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.4523888881649,138.756755359875,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.3990923561238,157.317485812684,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3990923561238,157.317485812684,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3992095042108,138.756664074107,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.3992095042108,138.756664074107,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.4522464223499,157.317577098196,6,  !- X,Y,Z ==> Vertex 1 {m}
    73.4522464223499,157.317577098196,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3990923561238,157.317485812684,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.3990923561238,157.317485812684,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.4523888881649,138.756755359875,0,  !- X,Y,Z ==> Vertex 1 {m}
    60.3992095042108,138.756664074107,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3990923561238,157.317485812684,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.4522464223499,157.317577098196,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.1984837303658,113.106374647571,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3993713913956,113.106277607624,6,  !- X,Y,Z ==> Vertex 2 {m}
    60.3994861958112,94.9165893971738,6,  !- X,Y,Z ==> Vertex 3 {m}
    74.1986247636729,94.9166864374939,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.1986247636729,94.9166864374939,6,  !- X,Y,Z ==> Vertex 1 {m}
    74.1986247636729,94.9166864374939,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.1984837303658,113.106374647571,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.1984837303658,113.106374647571,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.1984837303658,113.106374647571,6,  !- X,Y,Z ==> Vertex 1 {m}
    74.1984837303658,113.106374647571,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3993713913956,113.106277607624,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.3993713913956,113.106277607624,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.3993713913956,113.106277607624,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3993713913956,113.106277607624,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3994861958112,94.9165893971738,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.3994861958112,94.9165893971738,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.1986247636729,94.9166864374939,0,  !- X,Y,Z ==> Vertex 1 {m}
    60.3994861958112,94.9165893971738,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.3993713913956,113.106277607624,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.1984837303658,113.106374647571,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.3994861958112,94.9165893971738,6,  !- X,Y,Z ==> Vertex 1 {m}
    60.3994861958112,94.9165893971738,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.1986247636729,94.9166864374939,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.1986247636729,94.9166864374939,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 289,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.0054115487883,100.868794898306,6,  !- X,Y,Z ==> Vertex 1 {m}
    94.0054115487883,100.868794898306,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.272013960456,100.86906403544,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.272013960456,100.86906403544,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 290,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.272013960456,100.86906403544,6,  !- X,Y,Z ==> Vertex 1 {m}
    118.272013960456,100.86906403544,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.271294577785,159.075901559665,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.271294577785,159.075901559665,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 291,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.271294577785,159.075901559665,6,  !- X,Y,Z ==> Vertex 1 {m}
    118.271294577785,159.075901559665,0,  !- X,Y,Z ==> Vertex 2 {m}
    94.0048397661837,159.075632424502,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.0048397661837,159.075632424502,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 292,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.272013960456,100.86906403544,6,  !- X,Y,Z ==> Vertex 1 {m}
    118.271294577785,159.075901559665,6,  !- X,Y,Z ==> Vertex 2 {m}
    94.0048397661837,159.075632424502,6,  !- X,Y,Z ==> Vertex 3 {m}
    94.0054115487883,100.868794898306,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 293,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.0054115487883,100.868794898306,0,  !- X,Y,Z ==> Vertex 1 {m}
    94.0048397661837,159.075632424502,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.271294577785,159.075901559665,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.272013960456,100.86906403544,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 294,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.0048397661837,159.075632424502,6,  !- X,Y,Z ==> Vertex 1 {m}
    94.0048397661837,159.075632424502,0,  !- X,Y,Z ==> Vertex 2 {m}
    94.0054115487883,100.868794898306,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.0054115487883,100.868794898306,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    149.851867563767,111.997174000671,6,  !- X,Y,Z ==> Vertex 1 {m}
    123.994068478791,111.996804037059,6,  !- X,Y,Z ==> Vertex 2 {m}
    123.994209568083,101.107741850973,6,  !- X,Y,Z ==> Vertex 3 {m}
    149.852038076253,101.108111814864,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    123.994209568083,101.107741850973,6,  !- X,Y,Z ==> Vertex 1 {m}
    123.994209568083,101.107741850973,0,  !- X,Y,Z ==> Vertex 2 {m}
    149.852038076253,101.108111814864,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.852038076253,101.108111814864,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    149.852038076253,101.108111814864,0,  !- X,Y,Z ==> Vertex 1 {m}
    123.994209568083,101.107741850973,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.994068478791,111.996804037059,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.851867563767,111.997174000671,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    123.994068478791,111.996804037059,6,  !- X,Y,Z ==> Vertex 1 {m}
    123.994068478791,111.996804037059,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.994209568083,101.107741850973,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.994209568083,101.107741850973,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    149.851867563767,111.997174000671,6,  !- X,Y,Z ==> Vertex 1 {m}
    149.851867563767,111.997174000671,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.994068478791,111.996804037059,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.994068478791,111.996804037059,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    149.852038076253,101.108111814864,6,  !- X,Y,Z ==> Vertex 1 {m}
    149.852038076253,101.108111814864,0,  !- X,Y,Z ==> Vertex 2 {m}
    149.851867563767,111.997174000671,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.851867563767,111.997174000671,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 265,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.5688991365441,70.9043846364163,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5689327301534,57.8193175059225,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.2205532443555,57.8193835655065,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.2204941480147,70.9044506958093,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 266,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.2204941480147,70.9044506958093,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.2204941480147,70.9044506958093,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.2205532443555,57.8193835655065,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.2205532443555,57.8193835655065,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 267,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.5689327301534,57.8193175059225,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5689327301534,57.8193175059225,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5688991365441,70.9043846364163,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5688991365441,70.9043846364163,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 268,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.2205532443555,57.8193835655065,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.2205532443555,57.8193835655065,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5689327301534,57.8193175059225,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5689327301534,57.8193175059225,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 269,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.5688991365441,70.9043846364163,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5688991365441,70.9043846364163,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.2204941480147,70.9044506958093,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.2204941480147,70.9044506958093,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 270,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.2204941480147,70.9044506958093,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.2205532443555,57.8193835655065,6,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5689327301534,57.8193175059225,6,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5688991365441,70.9043846364163,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 259,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.3203539860278,36.0410580777577,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3203539860278,36.0410580777577,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3203244261939,47.672634222,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3203244261939,47.672634222,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 260,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.3203244261939,47.672634222,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3203539860278,36.0410580777577,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7193186024837,36.0411225221119,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7192666800405,47.6726986658501,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 261,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7193186024837,36.0411225221119,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7193186024837,36.0411225221119,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3203539860278,36.0410580777577,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3203539860278,36.0410580777577,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 262,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7192666800405,47.6726986658501,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7193186024837,36.0411225221119,6,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3203539860278,36.0410580777577,6,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3203244261939,47.672634222,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 263,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7192666800405,47.6726986658501,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7192666800405,47.6726986658501,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7193186024837,36.0411225221119,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7193186024837,36.0411225221119,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 264,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.3203244261939,47.672634222,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3203244261939,47.672634222,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7192666800405,47.6726986658501,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7192666800405,47.6726986658501,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 253,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7193307547546,33.3188367169169,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7193307547546,33.3188367169169,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7193793623595,22.4296858414239,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7193793623595,22.4296858414239,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 254,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7193307547546,33.3188367169169,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7193793623595,22.4296858414239,6,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5744835455554,22.4296195309843,6,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5744567214152,33.3187704063216,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 255,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5744567214152,33.3187704063216,0,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5744835455554,22.4296195309843,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7193793623595,22.4296858414239,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7193307547546,33.3188367169169,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 256,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5744835455554,22.4296195309843,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5744835455554,22.4296195309843,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5744567214152,33.3187704063216,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5744567214152,33.3187704063216,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 257,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.7193793623595,22.4296858414239,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.7193793623595,22.4296858414239,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5744835455554,22.4296195309843,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5744835455554,22.4296195309843,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 258,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5744567214152,33.3187704063216,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5744567214152,33.3187704063216,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.7193307547546,33.3188367169169,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.7193307547546,33.3188367169169,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.8286068515164,10.550530038122,0,  !- X,Y,Z ==> Vertex 1 {m}
    -22.8286322365229,-0.0911650818685139,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4708442983019,-0.0910980696151338,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4707970714869,10.550597050182,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 248,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.8286322365229,-0.0911650818685139,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.8286322365229,-0.0911650818685139,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.8286068515164,10.550530038122,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8286068515164,10.550530038122,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 249,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.4708442983019,-0.0910980696151338,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4708442983019,-0.0910980696151338,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.8286322365229,-0.0911650818685139,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8286322365229,-0.0911650818685139,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 250,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.4707970714869,10.550597050182,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4707970714869,10.550597050182,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4708442983019,-0.0910980696151338,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4708442983019,-0.0910980696151338,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 251,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.8286068515164,10.550530038122,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.8286068515164,10.550530038122,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4707970714869,10.550597050182,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4707970714869,10.550597050182,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 252,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.4707970714869,10.550597050182,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4708442983019,-0.0910980696151338,6,  !- X,Y,Z ==> Vertex 2 {m}
    -22.8286322365229,-0.0911650818685139,6,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8286068515164,10.550530038122,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 223,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5745756006668,-14.9400597799972,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5745756006668,-14.9400597799972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5745481668121,-3.80338526209028,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5745481668121,-3.80338526209028,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 224,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5745481668121,-3.80338526209028,0,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5745756006668,-14.9400597799972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.2222742134577,-14.9399956759339,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.2222250794643,-3.80332115786779,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2222742134577,-14.9399956759339,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.2222742134577,-14.9399956759339,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5745756006668,-14.9400597799972,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5745756006668,-14.9400597799972,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2222250794643,-3.80332115786779,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.2222250794643,-3.80332115786779,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.2222742134577,-14.9399956759339,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.2222742134577,-14.9399956759339,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 227,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5745481668121,-3.80338526209028,6,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5745481668121,-3.80338526209028,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.2222250794643,-3.80332115786779,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.2222250794643,-3.80332115786779,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2222250794643,-3.80332115786779,6,  !- X,Y,Z ==> Vertex 1 {m}
    -42.2222742134577,-14.9399956759339,6,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5745756006668,-14.9400597799972,6,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5745481668121,-3.80338526209028,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 235,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.5883073384638,-25.3952389829181,0,  !- X,Y,Z ==> Vertex 1 {m}
    -22.5883371289246,-38.016832618524,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.9819904509099,-38.0167671932252,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.981935083156,-25.3951735574725,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 236,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.5883371289246,-38.016832618524,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.5883371289246,-38.016832618524,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.5883073384638,-25.3952389829181,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.5883073384638,-25.3952389829181,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 237,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.9819904509099,-38.0167671932252,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.9819904509099,-38.0167671932252,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.5883371289246,-38.016832618524,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.5883371289246,-38.016832618524,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.981935083156,-25.3951735574725,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.981935083156,-25.3951735574725,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.9819904509099,-38.0167671932252,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.9819904509099,-38.0167671932252,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 239,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.5883073384638,-25.3952389829181,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.5883073384638,-25.3952389829181,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.981935083156,-25.3951735574725,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.981935083156,-25.3951735574725,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.981935083156,-25.3951735574725,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.9819904509099,-38.0167671932252,6,  !- X,Y,Z ==> Vertex 2 {m}
    -22.5883371289246,-38.016832618524,6,  !- X,Y,Z ==> Vertex 3 {m}
    -22.5883073384638,-25.3952389829181,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 229,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.090657912845,-38.931448782732,0,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0906893210856,-52.538083608839,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.9925887457391,-52.5380169754361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.9925290421108,-38.9313821492732,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.0906893210856,-52.538083608839,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0906893210856,-52.538083608839,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.090657912845,-38.931448782732,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.090657912845,-38.931448782732,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 231,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.9925887457391,-52.5380169754361,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.9925887457391,-52.5380169754361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.0906893210856,-52.538083608839,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.0906893210856,-52.538083608839,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 232,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.9925290421108,-38.9313821492732,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.9925290421108,-38.9313821492732,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.9925887457391,-52.5380169754361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.9925887457391,-52.5380169754361,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 233,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.090657912845,-38.931448782732,6,  !- X,Y,Z ==> Vertex 1 {m}
    -22.090657912845,-38.931448782732,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.9925290421108,-38.9313821492732,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.9925290421108,-38.9313821492732,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 234,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.9925290421108,-38.9313821492732,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.9925887457391,-52.5380169754361,6,  !- X,Y,Z ==> Vertex 2 {m}
    -22.0906893210856,-52.538083608839,6,  !- X,Y,Z ==> Vertex 3 {m}
    -22.090657912845,-38.931448782732,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.8192662729302,-62.1103830964491,0,  !- X,Y,Z ==> Vertex 1 {m}
    -21.8192927920814,-73.742091432615,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.4616560210682,-73.7420264919777,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.4616056286443,-62.1103181555358,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.8192927920814,-73.742091432615,6,  !- X,Y,Z ==> Vertex 1 {m}
    -21.8192927920814,-73.742091432615,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.8192662729302,-62.1103830964491,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.8192662729302,-62.1103830964491,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 243,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.4616560210682,-73.7420264919777,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.4616560210682,-73.7420264919777,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.8192927920814,-73.742091432615,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.8192927920814,-73.742091432615,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 244,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.4616056286443,-62.1103181555358,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.4616056286443,-62.1103181555358,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.4616560210682,-73.7420264919777,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.4616560210682,-73.7420264919777,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 245,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.8192662729302,-62.1103830964491,6,  !- X,Y,Z ==> Vertex 1 {m}
    -21.8192662729302,-62.1103830964491,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.4616056286443,-62.1103181555358,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.4616056286443,-62.1103181555358,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.4616056286443,-62.1103181555358,6,  !- X,Y,Z ==> Vertex 1 {m}
    -41.4616560210682,-73.7420264919777,6,  !- X,Y,Z ==> Vertex 2 {m}
    -21.8192927920814,-73.742091432615,6,  !- X,Y,Z ==> Vertex 3 {m}
    -21.8192662729302,-62.1103830964491,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5617375124213,135.937588806009,6,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5617375124213,135.937588806009,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5616901155358,153.013551102749,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5616901155358,153.013551102749,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.7501802825315,135.937626400555,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7501802825315,135.937626400555,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5617375124213,135.937588806009,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5617375124213,135.937588806009,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.7501129211667,153.01358869703,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7501129211667,153.01358869703,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7501802825315,135.937626400555,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7501802825315,135.937626400555,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.7501129211667,153.01358869703,6,  !- X,Y,Z ==> Vertex 1 {m}
    -37.7501802825315,135.937626400555,6,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5617375124213,135.937588806009,6,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5616901155358,153.013551102749,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5616901155358,153.013551102749,6,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5616901155358,153.013551102749,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7501129211667,153.01358869703,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7501129211667,153.01358869703,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5616901155358,153.013551102749,0,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5617375124213,135.937588806009,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.7501802825315,135.937626400555,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.7501129211667,153.01358869703,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.247453307714,133.710326717026,6,  !- X,Y,Z ==> Vertex 1 {m}
    -38.247453307714,133.710326717026,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.2475225450484,116.386851864367,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.2475225450484,116.386851864367,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.247453307714,133.710326717026,6,  !- X,Y,Z ==> Vertex 1 {m}
    -38.2475225450484,116.386851864367,6,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5617917781935,116.386812295263,6,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5617436943923,133.710287148041,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5617436943923,133.710287148041,6,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5617436943923,133.710287148041,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.247453307714,133.710326717026,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.247453307714,133.710326717026,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5617436943923,133.710287148041,0,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5617917781935,116.386812295263,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.2475225450484,116.386851864367,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.247453307714,133.710326717026,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.5617917781935,116.386812295263,6,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5617917781935,116.386812295263,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5617436943923,133.710287148041,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5617436943923,133.710287148041,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.2475225450484,116.386851864367,6,  !- X,Y,Z ==> Vertex 1 {m}
    -38.2475225450484,116.386851864367,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5617917781935,116.386812295263,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5617917781935,116.386812295263,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.4704410453814,113.521540427491,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.4704950970646,101.890043570453,6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9473406067556,101.889975421361,6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9473090693236,113.521472278654,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.9473406067556,101.889975421361,6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9473406067556,101.889975421361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9473090693236,113.521472278654,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9473090693236,113.521472278654,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.4704410453814,113.521540427491,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.4704410453814,113.521540427491,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.4704950970646,101.890043570453,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.4704950970646,101.890043570453,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.9473090693236,113.521472278654,6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9473090693236,113.521472278654,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.4704410453814,113.521540427491,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.4704410453814,113.521540427491,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.4704950970646,101.890043570453,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.4704950970646,101.890043570453,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9473406067556,101.889975421361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9473406067556,101.889975421361,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.9473090693236,113.521472278654,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9473406067556,101.889975421361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.4704950970646,101.890043570453,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.4704410453814,113.521540427491,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.7192332814189,79.369447178198,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.7192332814189,79.369447178198,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.4501346083152,79.3693765354046,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.4501346083152,79.3693765354046,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.4501346083152,79.3693765354046,6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.4501346083152,79.3693765354046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.4501053199051,90.3822027768558,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.4501053199051,90.3822027768558,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.4501053199051,90.3822027768558,6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.4501053199051,90.3822027768558,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.7191818187444,90.3822734197769,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.7191818187444,90.3822734197769,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.7191818187444,90.3822734197769,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.7191818187444,90.3822734197769,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.7192332814189,79.369447178198,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.7192332814189,79.369447178198,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.4501053199051,90.3822027768558,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.4501346083152,79.3693765354046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.7192332814189,79.369447178198,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.7191818187444,90.3822734197769,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.7191818187444,90.3822734197769,6,  !- X,Y,Z ==> Vertex 1 {m}
    -44.7192332814189,79.369447178198,6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.4501346083152,79.3693765354046,6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.4501053199051,90.3822027768558,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.3652356110379,58.9521216437985,0,  !- X,Y,Z ==> Vertex 1 {m}
    -44.3652950435883,46.1321537869349,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7696988886485,46.132250297872,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7696161410736,58.9522181542262,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.3652950435883,46.1321537869349,3,  !- X,Y,Z ==> Vertex 1 {m}
    -44.3652950435883,46.1321537869349,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.3652356110379,58.9521216437985,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.3652356110379,58.9521216437985,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7696988886485,46.132250297872,3,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7696988886485,46.132250297872,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.3652950435883,46.1321537869349,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.3652950435883,46.1321537869349,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7696161410736,58.9522181542262,3,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7696161410736,58.9522181542262,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7696988886485,46.132250297872,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7696988886485,46.132250297872,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.3652356110379,58.9521216437985,3,  !- X,Y,Z ==> Vertex 1 {m}
    -44.3652356110379,58.9521216437985,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7696161410736,58.9522181542262,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7696161410736,58.9522181542262,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7696161410736,58.9522181542262,3,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7696988886485,46.132250297872,3,  !- X,Y,Z ==> Vertex 2 {m}
    -44.3652950435883,46.1321537869349,3,  !- X,Y,Z ==> Vertex 3 {m}
    -44.3652356110379,58.9521216437985,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.888669318042147,70.4976244223321,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.888669318042147,70.4976244223321,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.888670397847694,58.8660757562754,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.888670397847694,58.8660757562754,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.5362014518972,70.4976443219658,6,  !- X,Y,Z ==> Vertex 1 {m}
    19.5362014518972,70.4976443219658,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.888669318042147,70.4976244223321,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.888669318042147,70.4976244223321,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.888670397847694,58.8660757562754,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.888670397847694,58.8660757562754,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.5362251971849,58.8660956557793,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.5362251971849,58.8660956557793,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.5362014518972,70.4976443219658,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.888669318042147,70.4976244223321,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.888670397847694,58.8660757562754,6,  !- X,Y,Z ==> Vertex 3 {m}
    19.5362251971849,58.8660956557793,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.5362251971849,58.8660956557793,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.888670397847694,58.8660757562754,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.888669318042147,70.4976244223321,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.5362014518972,70.4976443219658,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.5362251971849,58.8660956557793,6,  !- X,Y,Z ==> Vertex 1 {m}
    19.5362251971849,58.8660956557793,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.5362014518972,70.4976443219658,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.5362014518972,70.4976443219658,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.434543425806,48.0934166777161,3,  !- X,Y,Z ==> Vertex 1 {m}
    40.434543425806,48.0934166777161,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.434486905483,61.4702886541148,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.434486905483,61.4702886541148,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.434486905483,61.4702886541148,3,  !- X,Y,Z ==> Vertex 1 {m}
    40.434486905483,61.4702886541148,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2515409475162,61.4702339616559,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2515409475162,61.4702339616559,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.434543425806,48.0934166777161,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.2515748465131,48.0933619855353,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2515409475162,61.4702339616559,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.434486905483,61.4702886541148,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.2515409475162,61.4702339616559,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2515409475162,61.4702339616559,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2515748465131,48.0933619855353,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2515748465131,48.0933619855353,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.2515748465131,48.0933619855353,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2515748465131,48.0933619855353,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.434543425806,48.0934166777161,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.434543425806,48.0934166777161,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.434486905483,61.4702886541148,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2515409475162,61.4702339616559,3,  !- X,Y,Z ==> Vertex 2 {m}
    24.2515748465131,48.0933619855353,3,  !- X,Y,Z ==> Vertex 3 {m}
    40.434543425806,48.0934166777161,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.05239575229643e-09,48.7537158975422,6,  !- X,Y,Z ==> Vertex 1 {m}
    4.05239575229643e-09,48.7537158975422,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.55100490626137e-09,36.6271801081887,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.55100490626137e-09,36.6271801081887,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.1393804667303,48.7537370885744,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1393804667303,48.7537370885744,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.05239575229643e-09,48.7537158975422,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.05239575229643e-09,48.7537158975422,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.1394059861782,36.6272012997168,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394059861782,36.6272012997168,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1393804667303,48.7537370885744,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1393804667303,48.7537370885744,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.1393804667303,48.7537370885744,6,  !- X,Y,Z ==> Vertex 1 {m}
    4.05239575229643e-09,48.7537158975422,6,  !- X,Y,Z ==> Vertex 2 {m}
    4.55100490626137e-09,36.6271801081887,6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394059861782,36.6272012997168,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.55100490626137e-09,36.6271801081887,6,  !- X,Y,Z ==> Vertex 1 {m}
    4.55100490626137e-09,36.6271801081887,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394059861782,36.6272012997168,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394059861782,36.6272012997168,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.1394059861782,36.6272012997168,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.55100490626137e-09,36.6271801081887,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.05239575229643e-09,48.7537158975422,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1393804667303,48.7537370885744,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.5152250849448,23.6861668239175,0,  !- X,Y,Z ==> Vertex 1 {m}
    -43.5152835751808,10.8228447802891,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.7816042739499,10.8229388668979,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.781522575379,23.6862609107377,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.5152835751808,10.8228447802891,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.5152835751808,10.8228447802891,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.5152250849448,23.6861668239175,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.5152250849448,23.6861668239175,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.7816042739499,10.8229388668979,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.7816042739499,10.8229388668979,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.5152835751808,10.8228447802891,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.5152835751808,10.8228447802891,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.781522575379,23.6862609107377,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.781522575379,23.6862609107377,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.7816042739499,10.8229388668979,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.7816042739499,10.8229388668979,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.5152250849448,23.6861668239175,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.5152250849448,23.6861668239175,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.781522575379,23.6862609107377,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.781522575379,23.6862609107377,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.781522575379,23.6862609107377,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.7816042739499,10.8229388668979,3,  !- X,Y,Z ==> Vertex 2 {m}
    -43.5152835751808,10.8228447802891,3,  !- X,Y,Z ==> Vertex 3 {m}
    -43.5152250849448,23.6861668239175,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8853390770911,23.2632478722118,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.8853390770911,23.2632478722118,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8853147724553,34.3998783475115,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8853147724553,34.3998783475115,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8853390770911,23.2632478722118,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.745904970111138,23.2632251117099,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.745904102147616,34.39985558668,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8853147724553,34.3998783475115,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8853147724553,34.3998783475115,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.745904102147616,34.39985558668,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.745904970111138,23.2632251117099,6,  !- X,Y,Z ==> Vertex 3 {m}
    20.8853390770911,23.2632478722118,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.745904970111138,23.2632251117099,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.745904970111138,23.2632251117099,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8853390770911,23.2632478722118,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8853390770911,23.2632478722118,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8853147724553,34.3998783475115,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.8853147724553,34.3998783475115,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.745904102147616,34.39985558668,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.745904102147616,34.39985558668,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.745904102147616,34.39985558668,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.745904102147616,34.39985558668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.745904970111138,23.2632251117099,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.745904970111138,23.2632251117099,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.0757025621053,11.0208075116096,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.362049724713,11.0207538624823,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.362018883778,24.2193784338996,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.0756486703117,24.2194320830284,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.0757025621053,11.0208075116096,3,  !- X,Y,Z ==> Vertex 1 {m}
    39.0757025621053,11.0208075116096,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.0756486703117,24.2194320830284,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.0756486703117,24.2194320830284,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.0756486703117,24.2194320830284,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.362018883778,24.2193784338996,3,  !- X,Y,Z ==> Vertex 2 {m}
    22.362049724713,11.0207538624823,3,  !- X,Y,Z ==> Vertex 3 {m}
    39.0757025621053,11.0208075116096,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.362049724713,11.0207538624823,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.362049724713,11.0207538624823,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.0757025621053,11.0208075116096,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.0757025621053,11.0208075116096,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.0756486703117,24.2194320830284,3,  !- X,Y,Z ==> Vertex 1 {m}
    39.0756486703117,24.2194320830284,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.362018883778,24.2193784338996,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.362018883778,24.2193784338996,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.362018883778,24.2193784338996,3,  !- X,Y,Z ==> Vertex 1 {m}
    22.362018883778,24.2193784338996,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.362049724713,11.0207538624823,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.362049724713,11.0207538624823,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.8667520617463,-13.2721839781196,0,  !- X,Y,Z ==> Vertex 1 {m}
    -43.8668122286998,-26.3983870578361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3840135229587,-26.3982970932313,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3839307009323,-13.2720940137886,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.8668122286998,-26.3983870578361,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.8668122286998,-26.3983870578361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.8667520617463,-13.2721839781196,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.8667520617463,-13.2721839781196,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.3840135229587,-26.3982970932313,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3840135229587,-26.3982970932313,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.8668122286998,-26.3983870578361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.8668122286998,-26.3983870578361,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.3839307009323,-13.2720940137886,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3839307009323,-13.2720940137886,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3840135229587,-26.3982970932313,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3840135229587,-26.3982970932313,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.8667520617463,-13.2721839781196,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.8667520617463,-13.2721839781196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3839307009323,-13.2720940137886,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3839307009323,-13.2720940137886,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.3839307009323,-13.2720940137886,3,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3840135229587,-26.3982970932313,3,  !- X,Y,Z ==> Vertex 2 {m}
    -43.8668122286998,-26.3983870578361,3,  !- X,Y,Z ==> Vertex 3 {m}
    -43.8667520617463,-13.2721839781196,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.885422247943,-14.8488735748906,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.994543916660618,-14.8488963131161,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.994542682286308,-2.9697773950504,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.885396323305,-2.96975465753452,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.994543916660618,-14.8488963131161,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.994543916660618,-14.8488963131161,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.885422247943,-14.8488735748906,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.885422247943,-14.8488735748906,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.994542682286308,-2.9697773950504,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.994542682286308,-2.9697773950504,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.994543916660618,-14.8488963131161,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.994543916660618,-14.8488963131161,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.885396323305,-2.96975465753452,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.885396323305,-2.96975465753452,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.994542682286308,-2.9697773950504,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.994542682286308,-2.9697773950504,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.885422247943,-14.8488735748906,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.885422247943,-14.8488735748906,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.885396323305,-2.96975465753452,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.885396323305,-2.96975465753452,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.885396323305,-2.96975465753452,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.994542682286308,-2.9697773950504,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.994543916660618,-14.8488963131161,6,  !- X,Y,Z ==> Vertex 3 {m}
    20.885422247943,-14.8488735748906,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.2694041455594,-26.3984070267642,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.6041310236829,-26.3984584857761,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.6040954890322,-11.9910806316984,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.2693450271953,-11.9910291730035,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.6041310236829,-26.3984584857761,3,  !- X,Y,Z ==> Vertex 1 {m}
    23.6041310236829,-26.3984584857761,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.2694041455594,-26.3984070267642,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.2694041455594,-26.3984070267642,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.6040954890322,-11.9910806316984,3,  !- X,Y,Z ==> Vertex 1 {m}
    23.6040954890322,-11.9910806316984,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.6041310236829,-26.3984584857761,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.6041310236829,-26.3984584857761,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.2693450271953,-11.9910291730035,3,  !- X,Y,Z ==> Vertex 1 {m}
    39.2693450271953,-11.9910291730035,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.6040954890322,-11.9910806316984,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.6040954890322,-11.9910806316984,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.2694041455594,-26.3984070267642,3,  !- X,Y,Z ==> Vertex 1 {m}
    39.2694041455594,-26.3984070267642,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.2693450271953,-11.9910291730035,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.2693450271953,-11.9910291730035,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.2693450271953,-11.9910291730035,3,  !- X,Y,Z ==> Vertex 1 {m}
    23.6040954890322,-11.9910806316984,3,  !- X,Y,Z ==> Vertex 2 {m}
    23.6041310236829,-26.3984584857761,3,  !- X,Y,Z ==> Vertex 3 {m}
    39.2694041455594,-26.3984070267642,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8854703163234,-36.8747785546279,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045586112333,-36.8748011860605,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.7404538804301,-25.9855834568051,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8854465521655,-25.9855608255282,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.74045586112333,-36.8748011860605,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045586112333,-36.8748011860605,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8854703163234,-36.8747785546279,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8854703163234,-36.8747785546279,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.7404538804301,-25.9855834568051,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.7404538804301,-25.9855834568051,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045586112333,-36.8748011860605,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.74045586112333,-36.8748011860605,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8854465521655,-25.9855608255282,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.8854465521655,-25.9855608255282,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.7404538804301,-25.9855834568051,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.7404538804301,-25.9855834568051,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8854703163234,-36.8747785546279,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.8854703163234,-36.8747785546279,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8854465521655,-25.9855608255282,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.8854465521655,-25.9855608255282,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.8854465521655,-25.9855608255282,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.7404538804301,-25.9855834568051,6,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045586112333,-36.8748011860605,6,  !- X,Y,Z ==> Vertex 3 {m}
    20.8854703163234,-36.8747785546279,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.0293109664734,-50.0415602821758,0,  !- X,Y,Z ==> Vertex 1 {m}
    -43.029371348847,-63.4712771806118,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3265966008479,-63.4711900280135,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3265133488407,-50.0414731297735,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.029371348847,-63.4712771806118,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.029371348847,-63.4712771806118,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.0293109664734,-50.0415602821758,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.0293109664734,-50.0415602821758,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3265966008479,-63.4711900280135,3,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3265966008479,-63.4711900280135,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.029371348847,-63.4712771806118,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.029371348847,-63.4712771806118,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3265133488407,-50.0414731297735,3,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3265133488407,-50.0414731297735,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3265966008479,-63.4711900280135,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3265966008479,-63.4711900280135,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.0293109664734,-50.0415602821758,3,  !- X,Y,Z ==> Vertex 1 {m}
    -43.0293109664734,-50.0415602821758,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3265133488407,-50.0414731297735,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3265133488407,-50.0414731297735,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3265133488407,-50.0414731297735,3,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3265966008479,-63.4711900280135,3,  !- X,Y,Z ==> Vertex 2 {m}
    -43.029371348847,-63.4712771806118,3,  !- X,Y,Z ==> Vertex 3 {m}
    -43.0293109664734,-50.0415602821758,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.6314140941457,-51.9712126853826,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045860647142,-51.9712369740219,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045644622012,-40.0920724073655,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.6313872436048,-40.0920481188582,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.74045860647142,-51.9712369740219,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045860647142,-51.9712369740219,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6314140941457,-51.9712126853826,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.6314140941457,-51.9712126853826,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.74045644622012,-40.0920724073655,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045644622012,-40.0920724073655,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045860647142,-51.9712369740219,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.74045860647142,-51.9712369740219,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.6313872436048,-40.0920481188582,6,  !- X,Y,Z ==> Vertex 1 {m}
    21.6313872436048,-40.0920481188582,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045644622012,-40.0920724073655,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.74045644622012,-40.0920724073655,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.6314140941457,-51.9712126853826,6,  !- X,Y,Z ==> Vertex 1 {m}
    21.6314140941457,-51.9712126853826,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6313872436048,-40.0920481188582,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.6313872436048,-40.0920481188582,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.6313872436048,-40.0920481188582,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.74045644622012,-40.0920724073655,6,  !- X,Y,Z ==> Vertex 2 {m}
    1.74045860647142,-51.9712369740219,6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6314140941457,-51.9712126853826,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 205,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.3138319918032,-62.6793440578873,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.2021278790046,-62.6793983654049,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2020928731942,-48.8370520015807,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.3137736818147,-48.8369976938662,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 206,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.2021278790046,-62.6793983654049,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2021278790046,-62.6793983654049,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.3138319918032,-62.6793440578873,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.3138319918032,-62.6793440578873,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 207,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.2020928731942,-48.8370520015807,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2020928731942,-48.8370520015807,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2021278790046,-62.6793983654049,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2021278790046,-62.6793983654049,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 208,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.3137736818147,-48.8369976938662,3,  !- X,Y,Z ==> Vertex 1 {m}
    40.3137736818147,-48.8369976938662,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2020928731942,-48.8370520015807,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2020928731942,-48.8370520015807,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.3138319918032,-62.6793440578873,3,  !- X,Y,Z ==> Vertex 1 {m}
    40.3138319918032,-62.6793440578873,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.3137736818147,-48.8369976938662,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.3137736818147,-48.8369976938662,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 210,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.3137736818147,-48.8369976938662,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.2020928731942,-48.8370520015807,3,  !- X,Y,Z ==> Vertex 2 {m}
    24.2021278790046,-62.6793983654049,3,  !- X,Y,Z ==> Vertex 3 {m}
    40.3138319918032,-62.6793440578873,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 199,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3179952452817,-72.3458427335878,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.68108499069877,-72.345868609061,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.68108281671722,-59.9717130706501,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3179663886905,-59.9716871953525,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 200,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.68108499069877,-72.345868609061,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.68108499069877,-72.345868609061,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.3179952452817,-72.3458427335878,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3179952452817,-72.3458427335878,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 201,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.68108281671722,-59.9717130706501,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.68108281671722,-59.9717130706501,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.68108499069877,-72.345868609061,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.68108499069877,-72.345868609061,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 202,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3179663886905,-59.9716871953525,6,  !- X,Y,Z ==> Vertex 1 {m}
    22.3179663886905,-59.9716871953525,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.68108281671722,-59.9717130706501,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.68108281671722,-59.9717130706501,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 203,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3179952452817,-72.3458427335878,6,  !- X,Y,Z ==> Vertex 1 {m}
    22.3179952452817,-72.3458427335878,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.3179663886905,-59.9716871953525,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.3179663886905,-59.9716871953525,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 204,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.3179663886905,-59.9716871953525,6,  !- X,Y,Z ==> Vertex 1 {m}
    1.68108281671722,-59.9717130706501,6,  !- X,Y,Z ==> Vertex 2 {m}
    1.68108499069877,-72.345868609061,6,  !- X,Y,Z ==> Vertex 3 {m}
    22.3179952452817,-72.3458427335878,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.3485638306794,55.367617030219,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.5992089465531,55.36745206558,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.5991154562829,71.7538408741865,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.3484296748813,71.7540058386468,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.5992089465531,55.36745206558,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.5992089465531,55.36745206558,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.3485638306794,55.367617030219,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.3485638306794,55.367617030219,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.5991154562829,71.7538408741865,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.5991154562829,71.7538408741865,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.5992089465531,55.36745206558,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.5992089465531,55.36745206558,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.3484296748813,71.7540058386468,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.3484296748813,71.7540058386468,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.5991154562829,71.7538408741865,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.5991154562829,71.7538408741865,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.3485638306794,55.367617030219,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.3485638306794,55.367617030219,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.3484296748813,71.7540058386468,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.3484296748813,71.7540058386468,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.3484296748813,71.7540058386468,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.5991154562829,71.7538408741865,3,  !- X,Y,Z ==> Vertex 2 {m}
    54.5992089465531,55.36745206558,3,  !- X,Y,Z ==> Vertex 3 {m}
    78.3485638306794,55.367617030219,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2243994826596,36.6828581402155,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.231156693845,36.6826920987031,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.2310606270998,53.6350898385748,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.2242609138982,53.6352558795927,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.231156693845,36.6826920987031,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.231156693845,36.6826920987031,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.2243994826596,36.6828581402155,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.2243994826596,36.6828581402155,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.2310606270998,53.6350898385748,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.2310606270998,53.6350898385748,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.231156693845,36.6826920987031,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.231156693845,36.6826920987031,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2242609138982,53.6352558795927,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.2242609138982,53.6352558795927,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.2310606270998,53.6350898385748,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.2310606270998,53.6350898385748,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2243994826596,36.6828581402155,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.2243994826596,36.6828581402155,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.2242609138982,53.6352558795927,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.2242609138982,53.6352558795927,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.2242609138982,53.6352558795927,3,  !- X,Y,Z ==> Vertex 1 {m}
    54.2310606270998,53.6350898385748,3,  !- X,Y,Z ==> Vertex 2 {m}
    54.231156693845,36.6826920987031,3,  !- X,Y,Z ==> Vertex 3 {m}
    78.2243994826596,36.6828581402155,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4731751624185,19.4829517765796,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.474429598157,19.4827908247084,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.4743406546386,34.8265954769481,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4730493438594,34.8267564288168,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.474429598157,19.4827908247084,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.474429598157,19.4827908247084,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.4731751624185,19.4829517765796,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4731751624185,19.4829517765796,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.4743406546386,34.8265954769481,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.4743406546386,34.8265954769481,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.474429598157,19.4827908247084,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.474429598157,19.4827908247084,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4730493438594,34.8267564288168,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.4730493438594,34.8267564288168,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.4743406546386,34.8265954769481,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.4743406546386,34.8265954769481,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4731751624185,19.4829517765796,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.4731751624185,19.4829517765796,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.4730493438594,34.8267564288168,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4730493438594,34.8267564288168,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4730493438594,34.8267564288168,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.4743406546386,34.8265954769481,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.474429598157,19.4827908247084,3,  !- X,Y,Z ==> Vertex 3 {m}
    78.4731751624185,19.4829517765796,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.7230877362336,15.52309679231,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.7230877362336,15.52309679231,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.7231741967687,0.674224285935953,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.7231741967687,0.674224285935953,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7218428165572,15.5232583417258,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.7218428165572,15.5232583417258,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.7230877362336,15.52309679231,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.7230877362336,15.52309679231,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7219649613826,0.674385835877953,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.7219649613826,0.674385835877953,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.7218428165572,15.5232583417258,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7218428165572,15.5232583417258,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7219649613826,0.674385835877953,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.7231741967687,0.674224285935953,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.7230877362336,15.52309679231,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7218428165572,15.5232583417258,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7218428165572,15.5232583417258,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.7230877362336,15.52309679231,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.7231741967687,0.674224285935953,3,  !- X,Y,Z ==> Vertex 3 {m}
    78.7219649613826,0.674385835877953,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.7231741967687,0.674224285935953,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.7231741967687,0.674224285935953,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.7219649613826,0.674385835877953,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7219649613826,0.674385835877953,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.4675506833545,-18.0106408606593,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.4675506833545,-18.0106408606593,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.3437088139454,-18.0104726920048,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.3437088139454,-18.0104726920048,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.3437088139454,-18.0104726920048,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.4675506833545,-18.0106408606593,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.4674549622855,-1.4954433164034,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.3435718894818,-1.49527514796862,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.4674549622855,-1.4954433164034,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.4674549622855,-1.4954433164034,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.4675506833545,-18.0106408606593,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.4675506833545,-18.0106408606593,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.3435718894818,-1.49527514796862,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.3435718894818,-1.49527514796862,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.4674549622855,-1.4954433164034,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.4674549622855,-1.4954433164034,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.3437088139454,-18.0104726920048,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.3437088139454,-18.0104726920048,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.3435718894818,-1.49527514796862,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.3435718894818,-1.49527514796862,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.3435718894818,-1.49527514796862,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.4674549622855,-1.4954433164034,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.4675506833545,-18.0106408606593,3,  !- X,Y,Z ==> Vertex 3 {m}
    79.3437088139454,-18.0104726920048,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.9654494071022,-36.0147908672255,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.5990695615057,-36.0149634473397,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.5989825757444,-21.0422935682345,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.9653242997508,-21.0421209882554,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.9653242997508,-21.0421209882554,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.9653242997508,-21.0421209882554,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.5989825757444,-21.0422935682345,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.5989825757444,-21.0422935682345,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.9653242997508,-21.0421209882554,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.5989825757444,-21.0422935682345,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.5990695615057,-36.0149634473397,3,  !- X,Y,Z ==> Vertex 3 {m}
    79.9654494071022,-36.0147908672255,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.9654494071022,-36.0147908672255,3,  !- X,Y,Z ==> Vertex 1 {m}
    79.9654494071022,-36.0147908672255,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.9653242997508,-21.0421209882554,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.9653242997508,-21.0421209882554,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.5990695615057,-36.0149634473397,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.5990695615057,-36.0149634473397,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.9654494071022,-36.0147908672255,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.9654494071022,-36.0147908672255,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.5989825757444,-21.0422935682345,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.5989825757444,-21.0422935682345,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.5990695615057,-36.0149634473397,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.5990695615057,-36.0149634473397,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.3385610536794,-54.6997223671996,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.8478151295758,-54.6998966238671,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.8477263106083,-39.4797153622549,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.3384332852843,-39.4795411058438,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.8478151295758,-54.6998966238671,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.8478151295758,-54.6998966238671,0,  !- X,Y,Z ==> Vertex 2 {m}
    80.3385610536794,-54.6997223671996,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.3385610536794,-54.6997223671996,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.8477263106083,-39.4797153622549,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.8477263106083,-39.4797153622549,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.8478151295758,-54.6998966238671,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.8478151295758,-54.6998966238671,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.3384332852843,-39.4795411058438,3,  !- X,Y,Z ==> Vertex 1 {m}
    80.3384332852843,-39.4795411058438,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.8477263106083,-39.4797153622549,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.8477263106083,-39.4797153622549,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.3385610536794,-54.6997223671996,3,  !- X,Y,Z ==> Vertex 1 {m}
    80.3385610536794,-54.6997223671996,0,  !- X,Y,Z ==> Vertex 2 {m}
    80.3384332852843,-39.4795411058438,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.3384332852843,-39.4795411058438,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.3384332852843,-39.4795411058438,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.8477263106083,-39.4797153622549,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.8478151295758,-54.6998966238671,3,  !- X,Y,Z ==> Vertex 3 {m}
    80.3385610536794,-54.6997223671996,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4739255010945,-72.0235505742273,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.4739255010945,-72.0235505742273,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.4737915669917,-55.6896691596442,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4737915669917,-55.6896691596442,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4737915669917,-55.6896691596442,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.35054682989,-55.6898308332903,3,  !- X,Y,Z ==> Vertex 2 {m}
    55.3506412983393,-72.0237122476402,3,  !- X,Y,Z ==> Vertex 3 {m}
    78.4739255010945,-72.0235505742273,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4737915669917,-55.6896691596442,3,  !- X,Y,Z ==> Vertex 1 {m}
    78.4737915669917,-55.6896691596442,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.35054682989,-55.6898308332903,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.35054682989,-55.6898308332903,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.4739255010945,-72.0235505742273,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.3506412983393,-72.0237122476402,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.35054682989,-55.6898308332903,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4737915669917,-55.6896691596442,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.3506412983393,-72.0237122476402,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.3506412983393,-72.0237122476402,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.4739255010945,-72.0235505742273,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.4739255010945,-72.0235505742273,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.35054682989,-55.6898308332903,3,  !- X,Y,Z ==> Vertex 1 {m}
    55.35054682989,-55.6898308332903,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.3506412983393,-72.0237122476402,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.3506412983393,-72.0237122476402,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 283,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.8974515452756,-89.4981721050808,6,  !- X,Y,Z ==> Vertex 1 {m}
    -57.8975600276783,-107.430159805974,6,  !- X,Y,Z ==> Vertex 2 {m}
    -48.2222565855197,-107.430213449065,6,  !- X,Y,Z ==> Vertex 3 {m}
    -48.2221662319303,-89.4982257478328,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 284,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.2221662319303,-89.4982257478328,0,  !- X,Y,Z ==> Vertex 1 {m}
    -48.2222565855197,-107.430213449065,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.8975600276783,-107.430159805974,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.8974515452756,-89.4981721050808,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 285,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.2222565855197,-107.430213449065,6,  !- X,Y,Z ==> Vertex 1 {m}
    -48.2222565855197,-107.430213449065,0,  !- X,Y,Z ==> Vertex 2 {m}
    -48.2221662319303,-89.4982257478328,0,  !- X,Y,Z ==> Vertex 3 {m}
    -48.2221662319303,-89.4982257478328,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 286,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.8974515452756,-89.4981721050808,6,  !- X,Y,Z ==> Vertex 1 {m}
    -57.8974515452756,-89.4981721050808,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.8975600276783,-107.430159805974,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.8975600276783,-107.430159805974,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 287,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.2221662319303,-89.4982257478328,6,  !- X,Y,Z ==> Vertex 1 {m}
    -48.2221662319303,-89.4982257478328,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.8974515452756,-89.4981721050808,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.8974515452756,-89.4981721050808,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 288,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.8975600276783,-107.430159805974,6,  !- X,Y,Z ==> Vertex 1 {m}
    -57.8975600276783,-107.430159805974,0,  !- X,Y,Z ==> Vertex 2 {m}
    -48.2222565855197,-107.430213449065,0,  !- X,Y,Z ==> Vertex 3 {m}
    -48.2222565855197,-107.430213449065,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.2286167659591,-93.3237169905512,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.2286455865869,-104.70797880529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.1251574288544,-104.707912309291,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.1251061298039,-93.3236504948417,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 218,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.2286455865869,-104.70797880529,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.2286455865869,-104.70797880529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2286167659591,-93.3237169905512,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2286167659591,-93.3237169905512,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 219,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.1251574288544,-104.707912309291,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.1251574288544,-104.707912309291,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2286455865869,-104.70797880529,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2286455865869,-104.70797880529,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 220,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.1251061298039,-93.3236504948417,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.1251061298039,-93.3236504948417,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.1251574288544,-104.707912309291,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.1251574288544,-104.707912309291,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 221,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.2286167659591,-93.3237169905512,6,  !- X,Y,Z ==> Vertex 1 {m}
    -24.2286167659591,-93.3237169905512,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.1251061298039,-93.3236504948417,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.1251061298039,-93.3236504948417,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.1251061298039,-93.3236504948417,6,  !- X,Y,Z ==> Vertex 1 {m}
    -43.1251574288544,-104.707912309291,6,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2286455865869,-104.70797880529,6,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2286167659591,-93.3237169905512,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 271,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.0118023262926,-92.9224844127337,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.603872660992881,-92.9225053169544,6,  !- X,Y,Z ==> Vertex 2 {m}
    0.603873425281058,-105.03219906569,6,  !- X,Y,Z ==> Vertex 3 {m}
    20.0118276479651,-105.032178161326,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 272,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.603872660992881,-92.9225053169544,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.603872660992881,-92.9225053169544,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.603873425281058,-105.03219906569,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.603873425281058,-105.03219906569,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 273,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.0118276479651,-105.032178161326,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.603873425281058,-105.03219906569,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.603872660992881,-92.9225053169544,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0118023262926,-92.9224844127337,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 274,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.0118023262926,-92.9224844127337,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.0118023262926,-92.9224844127337,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.603872660992881,-92.9225053169544,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.603872660992881,-92.9225053169544,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 275,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.0118276479651,-105.032178161326,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.0118276479651,-105.032178161326,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0118023262926,-92.9224844127337,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0118023262926,-92.9224844127337,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 276,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.603873425281058,-105.03219906569,6,  !- X,Y,Z ==> Vertex 1 {m}
    0.603873425281058,-105.03219906569,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0118276479651,-105.032178161326,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0118276479651,-105.032178161326,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 277,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.9028273778841,-89.1931460615112,6,  !- X,Y,Z ==> Vertex 1 {m}
    39.9028273778841,-89.1931460615112,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4709318472049,-89.1931898219973,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.4709318472049,-89.1931898219973,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 278,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.9028273778841,-89.1931460615112,6,  !- X,Y,Z ==> Vertex 1 {m}
    27.4709318472049,-89.1931898219973,6,  !- X,Y,Z ==> Vertex 2 {m}
    27.4709851256847,-107.754485213623,6,  !- X,Y,Z ==> Vertex 3 {m}
    39.902904767972,-107.754441453379,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 279,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4709851256847,-107.754485213623,6,  !- X,Y,Z ==> Vertex 1 {m}
    27.4709851256847,-107.754485213623,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.902904767972,-107.754441453379,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.902904767972,-107.754441453379,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 280,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4709318472049,-89.1931898219973,6,  !- X,Y,Z ==> Vertex 1 {m}
    27.4709318472049,-89.1931898219973,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4709851256847,-107.754485213623,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.4709851256847,-107.754485213623,6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 281,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.902904767972,-107.754441453379,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4709851256847,-107.754485213623,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4709318472049,-89.1931898219973,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.9028273778841,-89.1931460615112,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 282,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.902904767972,-107.754441453379,6,  !- X,Y,Z ==> Vertex 1 {m}
    39.902904767972,-107.754441453379,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.9028273778841,-89.1931460615112,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.9028273778841,-89.1931460615112,6;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    165.892124289474;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.7222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.7222222222222;        !- Value Until Time 1

  Schedule:Week:Daily,
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F Week Rule - Jan1-Dec31,  !- Name
    D_MFm_All_HTemp_Yr Default 1,  !- Sunday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Monday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Tuesday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Wednesday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Thursday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1,  !- Friday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- Saturday Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- Holiday Schedule:Day Name
    D_MFm_All_HTemp_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    D_MFm_All_HTemp_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1,  !- CustomDay1 Schedule:Day Name
    D_MFm_All_HTemp_Yr Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Week:Daily,
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Name
    D_MFm_All_CTemp_Yr Default 1,  !- Sunday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Monday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Tuesday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Wednesday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Thursday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1,  !- Friday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- Saturday Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- Holiday Schedule:Day Name
    D_MFm_All_CTemp_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    D_MFm_All_CTemp_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1,  !- CustomDay1 Schedule:Day Name
    D_MFm_All_CTemp_Yr Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone Unit Heater Outlet Air Node,  !- Node 1 Name
    Node 2,                  !- Node 2 Name
    Node 6;                  !- Node 3 Name

  NodeList,
    Building Story 1 ThermalZone Exhaust Node List,  !- Name
    Building Story 1 ThermalZone Unit Heater Inlet Air Node,  !- Node 1 Name
    Node 1,                  !- Node 2 Name
    Node 5;                  !- Node 3 Name

  ZoneHVAC:UnitHeater,
    Building Story 1 ThermalZone Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 1 ThermalZone UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 1 ThermalZone UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Schedule:Constant,Always On Discrete,OnOff,1;

  Fan:ConstantVolume,
    Building Story 1 ThermalZone UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 1 ThermalZone UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  WaterHeater:HeatPump:PumpedCondenser,
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A,  !- Name
    ,                        !- Availability Schedule Name
    Story Top Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C,  !- Compressor Setpoint Temperature Schedule Name
    2.77777777777778,        !- Dead Band Temperature Difference {deltaC}
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    Autosize,                !- Condenser Water Flow Rate {m3/s}
    0.0854224872192,         !- Evaporator Air Flow Rate {m3/s}
    ZoneAndOutdoorAir,       !- Inlet Air Configuration
    Node 1,                  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Outdoor Air,  !- Outdoor Air Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Exhaust Air,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    Building Story 1 ThermalZone,  !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Tank,  !- Tank Name
    Node 3,                  !- Tank Use Side Inlet Node Name
    Node 4,                  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Coil,  !- DX Coil Name
    10,                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
    94,                      !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Mixer Outlet - Evap Inlet,  !- Inlet Air Mixer Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Fan Outlet - Splitter Inlet,  !- Outlet Air Splitter Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Air Mixer Schedule;  !- Inlet Air Mixer Schedule Name

  WaterHeater:Mixed,
    150gal Heat Pump Water Heater - 60kBtu/hr Tank,  !- Name
    0.51103059083593,        !- Tank Volume {m3}
    Story Top Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C,  !- Setpoint Temperature Schedule Name
    3.89,                    !- Deadband Temperature Difference {deltaC}
    90,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    17584.2642103333,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Building Story 1 ThermalZone,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 3,                  !- Use Side Inlet Node Name
    Node 4,                  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Condenser Outlet - Tank Inlet,  !- Source Side Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Tank Outlet - Condenser Inlet,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Service Hot Water;       !- End-Use Subcategory

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    38.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    Story Top Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Story Top Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Story Top Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    150gal Heat Pump Water Heater - 60kBtu/hr Coil,  !- Name
    17584.2642103333,        !- Rated Heating Capacity {W}
    2.8,                     !- Rated COP {W/W}
    0.88,                    !- Rated Sensible Heat Ratio
    19.7222222222223,        !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5700000000001,        !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    Autosize,                !- Rated Evaporator Air Flow Rate {m3/s}
    Autosize,                !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150,                     !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Mixer Outlet - Evap Inlet,  !- Evaporator Air Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Evap Outlet - Fan Inlet,  !- Evaporator Air Outlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    100,                     !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Cap-fT,             !- Heating Capacity Function of Temperature Curve Name
    Curve Quadratic 6,       !- Heating Capacity Function of Air Flow Fraction Curve Name
    Curve Quadratic 7,       !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWH-COP-fT,             !- Heating COP Function of Temperature Curve Name
    Curve Quadratic 8,       !- Heating COP Function of Air Flow Fraction Curve Name
    Curve Quadratic 9,       !- Heating COP Function of Water Flow Fraction Curve Name
    Curve Quadratic 10;      !- Part Load Fraction Correlation Curve Name

  Curve:Biquadratic,
    HPWH-Cap-fT,             !- Name
    0.706,                   !- Coefficient1 Constant
    0.0395,                  !- Coefficient2 x
    0.000143,                !- Coefficient3 x**2
    0.00277,                 !- Coefficient4 y
    -0.000107,               !- Coefficient5 y**2
    -0.000249,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    HPWH-COP-fT,             !- Name
    1.23,                    !- Coefficient1 Constant
    0.0555,                  !- Coefficient2 x
    0.000114,                !- Coefficient3 x**2
    -0.0113,                 !- Coefficient4 y
    -3.57e-06,               !- Coefficient5 y**2
    -0.000723,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Fan:OnOff,
    150gal Heat Pump Water Heater - 60kBtu/hr Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.663995320519481,       !- Fan Total Efficiency
    65,                      !- Pressure Rise {Pa}
    0.0854224872192,         !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Evap Outlet - Fan Inlet,  !- Air Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Fan Outlet - Splitter Inlet,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Service Hot Water;       !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  WaterHeater:HeatPump:PumpedCondenser,
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1,  !- Name
    ,                        !- Availability Schedule Name
    Story Ground Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C,  !- Compressor Setpoint Temperature Schedule Name
    2.77777777777778,        !- Dead Band Temperature Difference {deltaC}
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    Autosize,                !- Condenser Water Flow Rate {m3/s}
    0.0854224872192,         !- Evaporator Air Flow Rate {m3/s}
    ZoneAndOutdoorAir,       !- Inlet Air Configuration
    Node 5,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Outdoor Air,  !- Outdoor Air Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Exhaust Air,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    Building Story 1 ThermalZone,  !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Tank 1,  !- Tank Name
    Node 7,                  !- Tank Use Side Inlet Node Name
    Node 8,                  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Coil 1,  !- DX Coil Name
    10,                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
    94,                      !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr Fan 1,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Mixer Outlet - Evap Inlet,  !- Inlet Air Mixer Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Fan Outlet - Splitter Inlet,  !- Outlet Air Splitter Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Air Mixer Schedule;  !- Inlet Air Mixer Schedule Name

  WaterHeater:Mixed,
    150gal Heat Pump Water Heater - 60kBtu/hr Tank 1,  !- Name
    0.51103059083593,        !- Tank Volume {m3}
    Story Ground Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C,  !- Setpoint Temperature Schedule Name
    3.89,                    !- Deadband Temperature Difference {deltaC}
    90,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    17584.2642103333,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Building Story 1 ThermalZone,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 7,                  !- Use Side Inlet Node Name
    Node 8,                  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Condenser Outlet - Tank Inlet,  !- Source Side Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Tank Outlet - Condenser Inlet,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Service Hot Water;       !- End-Use Subcategory

  Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    38.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    Story Ground Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Story Ground Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Story Ground Blended Space Type Service Water Loop_WaterHeaterMixed_setpoint_39C Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    150gal Heat Pump Water Heater - 60kBtu/hr Coil 1,  !- Name
    17584.2642103333,        !- Rated Heating Capacity {W}
    2.8,                     !- Rated COP {W/W}
    0.88,                    !- Rated Sensible Heat Ratio
    19.7222222222223,        !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5700000000001,        !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    Autosize,                !- Rated Evaporator Air Flow Rate {m3/s}
    Autosize,                !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150,                     !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Mixer Outlet - Evap Inlet,  !- Evaporator Air Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Evap Outlet - Fan Inlet,  !- Evaporator Air Outlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Tank Outlet - Condenser Inlet,  !- Condenser Water Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Condenser Outlet - Tank Inlet,  !- Condenser Water Outlet Node Name
    100,                     !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Cap-fT 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Quadratic 16,      !- Heating Capacity Function of Air Flow Fraction Curve Name
    Curve Quadratic 17,      !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWH-COP-fT 1,           !- Heating COP Function of Temperature Curve Name
    Curve Quadratic 18,      !- Heating COP Function of Air Flow Fraction Curve Name
    Curve Quadratic 19,      !- Heating COP Function of Water Flow Fraction Curve Name
    Curve Quadratic 20;      !- Part Load Fraction Correlation Curve Name

  Curve:Biquadratic,
    HPWH-Cap-fT 1,           !- Name
    0.706,                   !- Coefficient1 Constant
    0.0395,                  !- Coefficient2 x
    0.000143,                !- Coefficient3 x**2
    0.00277,                 !- Coefficient4 y
    -0.000107,               !- Coefficient5 y**2
    -0.000249,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    HPWH-COP-fT 1,           !- Name
    1.23,                    !- Coefficient1 Constant
    0.0555,                  !- Coefficient2 x
    0.000114,                !- Coefficient3 x**2
    -0.0113,                 !- Coefficient4 y
    -3.57e-06,               !- Coefficient5 y**2
    -0.000723,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Fan:OnOff,
    150gal Heat Pump Water Heater - 60kBtu/hr Fan 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.663995320519481,       !- Fan Total Efficiency
    65,                      !- Pressure Rise {Pa}
    0.0854224872192,         !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Evap Outlet - Fan Inlet,  !- Air Inlet Node Name
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Fan Outlet - Splitter Inlet,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Service Hot Water;       !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone Unit Heater,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Zone Equipment 2 Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Zone Equipment 3 Object Type
    150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.0118734875763466,      !- Outdoor Air Flow per Person {m3/s-person}
    3.67491518658951e-05,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999859,2.67257559591658e-08,1.84473108992908,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999859,2.67257559591658e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    20.1140830622837,2.11639399710741e-05,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    20.1140830622837,2.11639399710741e-05,1.84473108992908;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    97.9260604052519;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 1 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 1 ThermalZone 1 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 1 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 1 ThermalZone 1 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 1 ThermalZone 1 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 1 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 1 ThermalZone 1 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 1 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.93610023388976e-11,11.3587384199116,1.84684093900378,  !- X,Y,Z ==> Vertex 1 {m}
    5.93610023388976e-11,11.3587384199116,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    1.32740926295561e-13,0.0254000000000012,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    1.32740926295561e-13,0.0254000000000012,1.84684093900378;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    48.3984117980097;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 2 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 1 ThermalZone 2 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 2 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 1 ThermalZone 2 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 1 ThermalZone 2 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 2 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 1 ThermalZone 2 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 2 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1140591048702,11.384159584491,1.84473109318615,  !- X,Y,Z ==> Vertex 1 {m}
    20.1140591048702,11.384159584491,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000594772,11.3841384466382,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000594772,11.3841384466382,1.84473109318615;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    97.9260447577731;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 3 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 1 ThermalZone 3 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 3 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 1 ThermalZone 3 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 1 ThermalZone 3 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 3 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 1 ThermalZone 3 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 3 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1394830088305,0.0254211906656708,1.8468409390035,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830088305,0.0254211906656708,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591583234,11.3587596112177,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591583234,11.3587596112177,1.8468409390035;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    48.398411800711;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 4 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 1 ThermalZone 4 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 4 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 1 ThermalZone 4 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 1 ThermalZone 4 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 4 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 1 ThermalZone 4 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 4 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    165.892124289474;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Exhaust Node List,  !- Name
    Building Story 2 ThermalZone Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 2 ThermalZone Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 2 ThermalZone UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 2 ThermalZone UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 2 ThermalZone UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 2 ThermalZone UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.0169901079552,         !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999859,2.67257559591658e-08,5.44473108992908,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999859,2.67257559591658e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    20.1140830622837,2.11639399710741e-05,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    20.1140830622837,2.11639399710741e-05,5.44473108992908;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    97.9260604052519;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 1 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 2 ThermalZone 1 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 1 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 2 ThermalZone 1 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 2 ThermalZone 1 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 1 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 2 ThermalZone 1 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 1 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.93610023388976e-11,11.3587384199116,5.44684093900378,  !- X,Y,Z ==> Vertex 1 {m}
    5.93610023388976e-11,11.3587384199116,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    1.32740926295561e-13,0.0254000000000012,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    1.32740926295561e-13,0.0254000000000012,5.44684093900378;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842563672459,2.82842861276701,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842563672459,2.82842861276701,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842563672459,2.82842861276701,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    48.3984117980097;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 2 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 2 ThermalZone 2 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 2 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 2 ThermalZone 2 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 2 ThermalZone 2 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 2 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 2 ThermalZone 2 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 2 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1140591048702,11.384159584491,5.44473109318615,  !- X,Y,Z ==> Vertex 1 {m}
    20.1140591048702,11.384159584491,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000594772,11.3841384466382,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000594772,11.3841384466382,5.44473109318615;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94937432651932e-11,11.3841384199116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.94937432651932e-11,11.3841384199116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842861287324,8.55571278323379,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842861287324,8.55571278323379,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842861287324,8.55571278323379,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.94937432651932e-11,11.3841384199116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    97.9260447577731;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 3 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 2 ThermalZone 3 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 3 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 2 ThermalZone 3 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 2 ThermalZone 3 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 3 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 2 ThermalZone 3 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 3 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    DEER Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394830622837,2.11906657270333e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1394830088305,0.0254211906656708,5.4468409390035,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394830088305,0.0254211906656708,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394591583234,11.3587596112177,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591583234,11.3587596112177,5.4468409390035;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110514733628,2.82844385123018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394830622837,2.11906657270333e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110514733628,2.82844385123018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110514733628,2.82844385123018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.1394591048702,11.3841596112176,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    20.1394591048702,11.3841596112176,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.3110364443524,8.55572802225003,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.3110364443524,8.55572802225003,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Roof,                    !- Surface Type
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.3110364443524,8.55572802225003,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.3110514733628,2.82844385123018,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    20.1394830622837,2.11906657270333e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    20.1394591048702,11.3841596112176,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    48.398411800711;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    D_MFm_All_HTemp_Yr 1 adjusted by 1.3 F,  !- Heating Setpoint Temperature Schedule Name
    D_MFm_All_CTemp_Yr 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 Unit Heater Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 4 Unit Heater Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:UnitHeater,
    Building Story 2 ThermalZone 4 Unit Heater,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 4 UnitHeater Fan,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Building Story 2 ThermalZone 4 UnitHeater Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Building Story 2 ThermalZone 4 UnitHeater Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5135,                  !- Fan Total Efficiency
    49.817782,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.79,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 4 Unit Heater Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 Unit Heater Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:Fuel,
    Building Story 2 ThermalZone 4 UnitHeater Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 4 Unit Heater Fan Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 Unit Heater Outlet Air Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2017,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2017,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.0282222222222221,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-14.67,  !- Name
    Smooth,                  !- Roughness
    2.58305378578997,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-6.43,  !- Name
    Smooth,                  !- Roughness
    1.13151830622845,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.61,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.61,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.82,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple Glazing U-1.23 SHGC 0.82 1,  !- Name
    7,                       !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

  Construction,
    DEER Carpeted 6in Slab Floor,  !- Name
    Typical Insulation,      !- Outside Layer
    6 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-14.67,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-6.43,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    DEER Metal Framed Window U-1.23 SHGC 0.82,  !- Name
    Simple Glazing U-1.23 SHGC 0.82;  !- Outside Layer

  Construction,
    DEER Metal Framed Window U-1.23 SHGC 0.82 1,  !- Name
    Simple Glazing U-1.23 SHGC 0.82 1;  !- Outside Layer

  Construction,
    DEER Skylight U-1.31 SHGC 0.61,  !- Name
    Simple Glazing U-1.23 SHGC 0.61;  !- Outside Layer

  Construction,
    DEER Uncarpeted 6in Slab Floor,  !- Name
    Typical Insulation R-6.43,  !- Outside Layer
    6 in. Normalweight Concrete Floor;  !- Layer 2

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical Insulated Metal Door,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation;      !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Uninsulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Uninsulated Swinging Door,  !- Name
    Typical Insulation;      !- Outside Layer

  Construction,
    U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,  !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 3,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DEER Activity 147W/person Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    147;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_CTemp_Yr Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5556;                 !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_C_Inf_Yr Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_All_HTemp_Yr Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7116,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.7139,                  !- Value Until Time 13
    14:00,                   !- Time 14
    0.7141,                  !- Value Until Time 14
    15:00,                   !- Time 15
    0.7145,                  !- Value Until Time 15
    16:00,                   !- Time 16
    0.7142,                  !- Value Until Time 16
    17:00,                   !- Time 17
    0.7139,                  !- Value Until Time 17
    18:00,                   !- Time 18
    0.7145,                  !- Value Until Time 18
    19:00,                   !- Time 19
    0.7191,                  !- Value Until Time 19
    20:00,                   !- Time 20
    0.7269,                  !- Value Until Time 20
    21:00,                   !- Time 21
    0.731,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.7289,                  !- Value Until Time 22
    23:00,                   !- Time 23
    0.7233,                  !- Value Until Time 23
    24:00,                   !- Time 24
    0.7163;                  !- Value Until Time 24

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7109,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7074,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7057,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7051,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7047,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7054,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7068,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7108,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7126,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7137,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7139,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7141,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7145,                  !- Value Until Time 14
    16:00,                   !- Time 15
    0.7142,                  !- Value Until Time 15
    17:00,                   !- Time 16
    0.7139,                  !- Value Until Time 16
    18:00,                   !- Time 17
    0.7145,                  !- Value Until Time 17
    19:00,                   !- Time 18
    0.7191,                  !- Value Until Time 18
    20:00,                   !- Time 19
    0.7269,                  !- Value Until Time 19
    21:00,                   !- Time 20
    0.731,                   !- Value Until Time 20
    22:00,                   !- Time 21
    0.7289,                  !- Value Until Time 21
    23:00,                   !- Time 22
    0.7233,                  !- Value Until Time 22
    24:00,                   !- Time 23
    0.7163;                  !- Value Until Time 23

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.708,                   !- Value Until Time 1
    02:00,                   !- Time 2
    0.7057,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7044,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7039,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7036,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7044,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7059,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7077,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7095,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7109,                  !- Value Until Time 10
    12:00,                   !- Time 11
    0.7116,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7115,                  !- Value Until Time 12
    16:00,                   !- Time 13
    0.712,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.7118,                  !- Value Until Time 14
    18:00,                   !- Time 15
    0.712,                   !- Value Until Time 15
    19:00,                   !- Time 16
    0.7141,                  !- Value Until Time 16
    20:00,                   !- Time 17
    0.7198,                  !- Value Until Time 17
    21:00,                   !- Time 18
    0.7247,                  !- Value Until Time 18
    22:00,                   !- Time 19
    0.7241,                  !- Value Until Time 19
    23:00,                   !- Time 20
    0.7191,                  !- Value Until Time 20
    24:00,                   !- Time 21
    0.7124;                  !- Value Until Time 21

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7095,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7065,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7049,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7044,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7042,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.705,                   !- Value Until Time 6
    07:00,                   !- Time 7
    0.7067,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7089,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7106,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7119,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7126,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7127,                  !- Value Until Time 12
    15:00,                   !- Time 13
    0.7132,                  !- Value Until Time 13
    16:00,                   !- Time 14
    0.713,                   !- Value Until Time 14
    17:00,                   !- Time 15
    0.7127,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7132,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7173,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7245,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7286,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7267,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7213,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.7144;                  !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7089,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7058,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7045,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7043,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7048,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7064,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7086,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7095,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7099,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7103,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7111,                  !- Value Until Time 11
    13:00,                   !- Time 12
    0.7113,                  !- Value Until Time 12
    14:00,                   !- Time 13
    0.7115,                  !- Value Until Time 13
    15:00,                   !- Time 14
    0.7117,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7115,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7127,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7179,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7265,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7309,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7285,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7225,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.715;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7078,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7053,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7042,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7041,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7045,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7066,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7089,                  !- Value Until Time 7
    09:00,                   !- Time 8
    0.7097,                  !- Value Until Time 8
    10:00,                   !- Time 9
    0.71,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.7105,                  !- Value Until Time 10
    13:00,                   !- Time 11
    0.7106,                  !- Value Until Time 11
    14:00,                   !- Time 12
    0.7108,                  !- Value Until Time 12
    17:00,                   !- Time 13
    0.7111,                  !- Value Until Time 13
    18:00,                   !- Time 14
    0.7121,                  !- Value Until Time 14
    19:00,                   !- Time 15
    0.7172,                  !- Value Until Time 15
    20:00,                   !- Time 16
    0.7249,                  !- Value Until Time 16
    21:00,                   !- Time 17
    0.7296,                  !- Value Until Time 17
    22:00,                   !- Time 18
    0.7274,                  !- Value Until Time 18
    23:00,                   !- Time 19
    0.721,                   !- Value Until Time 19
    24:00,                   !- Time 20
    0.7134;                  !- Value Until Time 20

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
    0.7049,                  !- Value Until Time 2
    03:00,                   !- Time 3
    0.7038,                  !- Value Until Time 3
    04:00,                   !- Time 4
    0.7037,                  !- Value Until Time 4
    05:00,                   !- Time 5
    0.7041,                  !- Value Until Time 5
    06:00,                   !- Time 6
    0.7059,                  !- Value Until Time 6
    07:00,                   !- Time 7
    0.7082,                  !- Value Until Time 7
    08:00,                   !- Time 8
    0.7085,                  !- Value Until Time 8
    09:00,                   !- Time 9
    0.7089,                  !- Value Until Time 9
    10:00,                   !- Time 10
    0.7096,                  !- Value Until Time 10
    11:00,                   !- Time 11
    0.7103,                  !- Value Until Time 11
    12:00,                   !- Time 12
    0.7101,                  !- Value Until Time 12
    13:00,                   !- Time 13
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.7101,                  !- Value Until Time 14
    17:00,                   !- Time 15
    0.7108,                  !- Value Until Time 15
    18:00,                   !- Time 16
    0.7114,                  !- Value Until Time 16
    19:00,                   !- Time 17
    0.7141,                  !- Value Until Time 17
    20:00,                   !- Time 18
    0.7207,                  !- Value Until Time 18
    21:00,                   !- Time 19
    0.7259,                  !- Value Until Time 19
    22:00,                   !- Time 20
    0.7247,                  !- Value Until Time 20
    23:00,                   !- Time 21
    0.7189,                  !- Value Until Time 21
    24:00,                   !- Time 22
    0.712;                   !- Value Until Time 22

  Schedule:Day:Interval,
    D_MFm_MFPub_ILit_Yr Wknd Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.7071,                  !- Value Until Time 1
    02:00,                   !- Time 2
