  17:00,                                  !- Time 16 {hh:mm}
  0.7139,                                 !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.7145,                                 !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.7191,                                 !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.7269,                                 !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.731,                                  !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.7289,                                 !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.7233,                                 !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.7163;                                 !- Value Until Time 23

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7095,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7065,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7049,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7044,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7042,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.705,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7067,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7106,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7119,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7126,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7127,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.7132,                                 !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.713,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7127,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7132,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7173,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7245,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7286,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7267,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7213,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.7144;                                 !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7109,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7074,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7057,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7051,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7047,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7054,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7068,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7108,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7126,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7137,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7139,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7141,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7145,                                 !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.7142,                                 !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.7139,                                 !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.7145,                                 !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.7191,                                 !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.7269,                                 !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.731,                                  !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.7289,                                 !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.7233,                                 !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.7163;                                 !- Value Until Time 23

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7109,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7074,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7057,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7051,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7047,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7054,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7068,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7108,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7126,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7137,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7139,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7141,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7145,                                 !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.7142,                                 !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.7139,                                 !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.7145,                                 !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.7191,                                 !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.7269,                                 !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.731,                                  !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.7289,                                 !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.7233,                                 !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.7163;                                 !- Value Until Time 23

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7095,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7065,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7049,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7044,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7042,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.705,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7067,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7106,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7119,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7126,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7127,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.7132,                                 !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.713,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7127,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7132,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7173,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7245,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7286,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7267,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7213,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.7144;                                 !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7095,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7065,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7049,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7044,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7042,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.705,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7067,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7106,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7119,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7126,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7127,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.7132,                                 !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.713,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7127,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7132,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7173,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7245,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7286,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7267,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7213,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.7144;                                 !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.708,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7057,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7044,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7039,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7036,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7044,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7059,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7077,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7095,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7109,                                 !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7116,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7115,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.712,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.7118,                                 !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.712,                                  !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.7141,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7198,                                 !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7247,                                 !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.7241,                                 !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.7191,                                 !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.7124;                                 !- Value Until Time 21

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.708,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7057,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7044,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7039,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7036,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7044,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7059,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7077,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7095,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7109,                                 !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7116,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7115,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.712,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.7118,                                 !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.712,                                  !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.7141,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7198,                                 !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7247,                                 !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.7241,                                 !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.7191,                                 !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.7124;                                 !- Value Until Time 21

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.708,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7057,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7044,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7039,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7036,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7044,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7059,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7077,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7095,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7109,                                 !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7116,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7115,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.712,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.7118,                                 !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.712,                                  !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.7141,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7198,                                 !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7247,                                 !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.7241,                                 !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.7191,                                 !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.7124;                                 !- Value Until Time 21

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.708,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7057,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7044,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7039,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7036,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7044,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7059,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7077,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7095,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7109,                                 !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7116,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7115,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.712,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.7118,                                 !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.712,                                  !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.7141,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7198,                                 !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7247,                                 !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.7241,                                 !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.7191,                                 !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.7124;                                 !- Value Until Time 21

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7095,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7065,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7049,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7044,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7042,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.705,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7067,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7089,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7106,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7119,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7126,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7127,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.7132,                                 !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.713,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7127,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7132,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7173,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7245,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7286,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7267,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7213,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.7144;                                 !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7089,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7058,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7045,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7043,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7048,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7064,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7086,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7095,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7099,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7103,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7111,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7113,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7115,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7117,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7115,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7127,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7179,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7265,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7309,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7285,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7225,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.715;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7089,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7058,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7045,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7043,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7048,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7064,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7086,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7095,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7099,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7103,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7111,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7113,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7115,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7117,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7115,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7127,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7179,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7265,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7309,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7285,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7225,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.715;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7078,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7053,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7042,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7041,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7045,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7066,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7089,                                 !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.7097,                                 !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.7105,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7106,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7108,                                 !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.7111,                                 !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.7121,                                 !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.7172,                                 !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.7249,                                 !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.7296,                                 !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.7274,                                 !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.721,                                  !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.7134;                                 !- Value Until Time 20

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 11,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7089,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7058,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7045,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7043,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7048,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7064,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7086,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7095,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7099,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7103,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7111,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7113,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7115,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7117,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7115,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7127,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7179,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7265,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7309,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7285,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7225,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.715;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7089,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7058,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7045,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7043,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7048,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7064,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7086,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7095,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7099,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7103,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7111,                                 !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.7113,                                 !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.7115,                                 !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.7117,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7115,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7127,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7179,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7265,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7309,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7285,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7225,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.715;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7078,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7053,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7042,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7041,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7045,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7066,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7089,                                 !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.7097,                                 !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.7105,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7106,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7108,                                 !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.7111,                                 !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.7121,                                 !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.7172,                                 !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.7249,                                 !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.7296,                                 !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.7274,                                 !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.721,                                  !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.7134;                                 !- Value Until Time 20

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7078,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7053,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7042,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7041,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7045,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7066,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7089,                                 !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.7097,                                 !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.7105,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7106,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7108,                                 !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.7111,                                 !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.7121,                                 !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.7172,                                 !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.7249,                                 !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.7296,                                 !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.7274,                                 !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.721,                                  !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.7134;                                 !- Value Until Time 20

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7071,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7049,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7038,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7037,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7041,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7059,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7082,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7085,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7089,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7096,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7103,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7101,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7101,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7108,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7114,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7141,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7207,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7259,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7247,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7189,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.712;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7071,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7049,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7038,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7037,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7041,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7059,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7082,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7085,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7089,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7096,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7103,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7101,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7101,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7108,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7114,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7141,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7207,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7259,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7247,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7189,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.712;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7071,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7049,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7038,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7037,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7041,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7059,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7082,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7085,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7089,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7096,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7103,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7101,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7101,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7108,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7114,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7141,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7207,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7259,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7247,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7189,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.712;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 8,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7071,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7049,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7038,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7037,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7041,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7059,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7082,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7085,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7089,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7096,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7103,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7101,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7101,                                 !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.7108,                                 !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.7114,                                 !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.7141,                                 !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.7207,                                 !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.7259,                                 !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.7247,                                 !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.7189,                                 !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.712;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_ILit_Yr Wknd Day 9,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7078,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7053,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7042,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7041,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7045,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7066,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7089,                                 !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.7097,                                 !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.7105,                                 !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.7106,                                 !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.7108,                                 !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.7111,                                 !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.7121,                                 !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.7172,                                 !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.7249,                                 !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.7296,                                 !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.7274,                                 !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.721,                                  !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.7134;                                 !- Value Until Time 20

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 11,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 8,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Occup_Yr Wknd Day 9,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.67,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_MFm_MFPub_Plugs_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.037,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.035,                                  !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.034,                                  !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.032,                                  !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.036,                                  !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.042,                                  !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.044,                                  !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.037,                                  !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.032,                                  !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.033,                                  !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.032,                                  !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.033,                                  !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.035,                                  !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.037,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.044,                                  !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.053,                                  !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.058,                                  !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.06,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.062,                                  !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.06,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.052,                                  !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.045;                                  !- Value Until Time 22

Schedule:Day:Interval,
  D_MFm_MFPub_Plugs_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_MFm_MFPub_Plugs_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Gas Equipment Schedule Schedule Week Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.75,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Gas Equipment Schedule Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Gas Equipment Schedule Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor ClgSetp Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.322222603692;                        !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor HtgSetp Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 110F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 110F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 110F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 110F Default 1, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Air Mixer Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Air Mixer Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1 Air Mixer Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Air Mixer Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Air Mixer Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A Air Mixer Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise APT_DHW_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 147W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Monday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Tuesday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Wednesday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 147W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 147W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 147W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 147W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 147W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_MFm_All_CTemp_Yr Week Rule - Jan1-Dec31, !- Name
  D_MFm_All_CTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day, !- Monday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day, !- Tuesday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day, !- Wednesday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day, !- Thursday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day, !- Friday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_MFm_All_CTemp_Yr Default,             !- Holiday Schedule:Day Name
  D_MFm_All_CTemp_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_MFm_All_CTemp_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_MFm_All_CTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_MFm_All_CTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_All_CTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_MFm_All_CTemp_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_MFm_All_C_Inf_Yr Week Rule - Jan1-Dec31, !- Name
  D_MFm_All_C_Inf_Yr Default,             !- Sunday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Monday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Tuesday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Wednesday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Thursday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Friday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Saturday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- Holiday Schedule:Day Name
  D_MFm_All_C_Inf_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_MFm_All_C_Inf_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_MFm_All_C_Inf_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_All_C_Inf_Yr,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_MFm_All_C_Inf_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_MFm_All_HTemp_Yr Week Rule - Jan1-Dec31, !- Name
  D_MFm_All_HTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day, !- Monday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day, !- Tuesday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day, !- Wednesday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day, !- Thursday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day, !- Friday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_MFm_All_HTemp_Yr Default,             !- Holiday Schedule:Day Name
  D_MFm_All_HTemp_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_MFm_All_HTemp_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_MFm_All_HTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_MFm_All_HTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_All_HTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_MFm_All_HTemp_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jan1-Jan28, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jan29-Feb4, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Feb5-Feb25, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Feb26-Mar4, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Mar5-Mar25, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Mar26-Apr1, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Apr2-Apr29, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Apr30-May6, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - May7-May27, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - May28-Jun3, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jun4-Jun24, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jun25-Jul1, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jul2-Jul29, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Jul30-Aug5, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Aug6-Aug26, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Aug27-Sep2, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 8,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Sep3-Sep30, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 8,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 8,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Oct1-Oct28, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 9,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 9,         !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Oct29-Nov4, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 9,         !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Nov5-Nov25, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Nov26-Dec2, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 11,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_ILit_Yr Week Rule - Dec3-Dec31, !- Name
  D_MFm_MFPub_ILit_Yr Wknd Day 11,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Monday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Thursday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Friday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Wknd Day 11,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- Holiday Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_ILit_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_MFPub_ILit_Yr,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_MFm_MFPub_ILit_Yr Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  D_MFm_MFPub_ILit_Yr Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  D_MFm_MFPub_ILit_Yr Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  D_MFm_MFPub_ILit_Yr Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  D_MFm_MFPub_ILit_Yr Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  D_MFm_MFPub_ILit_Yr Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  D_MFm_MFPub_ILit_Yr Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  D_MFm_MFPub_ILit_Yr Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  D_MFm_MFPub_ILit_Yr Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  D_MFm_MFPub_ILit_Yr Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  D_MFm_MFPub_ILit_Yr Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  D_MFm_MFPub_ILit_Yr Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  D_MFm_MFPub_ILit_Yr Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  D_MFm_MFPub_ILit_Yr Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  D_MFm_MFPub_ILit_Yr Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  D_MFm_MFPub_ILit_Yr Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  D_MFm_MFPub_ILit_Yr Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  D_MFm_MFPub_ILit_Yr Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  D_MFm_MFPub_ILit_Yr Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  D_MFm_MFPub_ILit_Yr Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  D_MFm_MFPub_ILit_Yr Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  D_MFm_MFPub_ILit_Yr Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jan1-Jan28, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jan29-Feb4, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Feb5-Feb25, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Feb26-Mar4, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Mar5-Mar25, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Mar26-Apr1, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Apr2-Apr29, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Apr30-May6, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - May7-May27, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - May28-Jun3, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jun4-Jun24, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jun25-Jul1, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jul2-Jul29, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Jul30-Aug5, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Aug6-Aug26, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Aug27-Sep2, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 8,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Sep3-Sep30, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 8,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 8,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Oct1-Oct28, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 9,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 9,        !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Oct29-Nov4, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 9,        !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Nov5-Nov25, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Nov26-Dec2, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 11,       !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_MFm_MFPub_Occup_Yr Week Rule - Dec3-Dec31, !- Name
  D_MFm_MFPub_Occup_Yr Wknd Day 11,       !- Sunday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Monday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Thursday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Friday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Wknd Day 11,       !- Saturday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_MFPub_Occup_Yr,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_MFm_MFPub_Occup_Yr Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  D_MFm_MFPub_Occup_Yr Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  D_MFm_MFPub_Occup_Yr Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  D_MFm_MFPub_Occup_Yr Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  D_MFm_MFPub_Occup_Yr Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  D_MFm_MFPub_Occup_Yr Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  D_MFm_MFPub_Occup_Yr Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  D_MFm_MFPub_Occup_Yr Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  D_MFm_MFPub_Occup_Yr Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  D_MFm_MFPub_Occup_Yr Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  D_MFm_MFPub_Occup_Yr Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  D_MFm_MFPub_Occup_Yr Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  D_MFm_MFPub_Occup_Yr Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  D_MFm_MFPub_Occup_Yr Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  D_MFm_MFPub_Occup_Yr Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  D_MFm_MFPub_Occup_Yr Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  D_MFm_MFPub_Occup_Yr Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  D_MFm_MFPub_Occup_Yr Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  D_MFm_MFPub_Occup_Yr Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  D_MFm_MFPub_Occup_Yr Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  D_MFm_MFPub_Occup_Yr Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  D_MFm_MFPub_Occup_Yr Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  D_MFm_MFPub_Plugs_Yr Week Rule - Jan1-Dec31, !- Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Sunday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Monday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Tuesday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Wednesday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Thursday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Friday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Saturday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- Holiday Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_MFm_MFPub_Plugs_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_MFm_MFPub_Plugs_Yr,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_MFm_MFPub_Plugs_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Gas Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  Gas Equipment Schedule Schedule Week Day, !- Sunday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Monday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Tuesday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Wednesday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Thursday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Friday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Saturday Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- Holiday Schedule:Day Name
  Gas Equipment Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Gas Equipment Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day, !- CustomDay1 Schedule:Day Name
  Gas Equipment Schedule Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Gas Equipment Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Gas Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor ClgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor ClgSetp Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor ClgSetp Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp 1 adjusted by 0 F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Corridor ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor HtgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor HtgSetp 1 adjusted by 1.3 F Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor HtgSetp Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor HtgSetp Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp 1 adjusted by 1.3 F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Corridor HtgSetp 1 adjusted by 1.3 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 110F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 110F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 110F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 110F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 110F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 110F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 110F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 110F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 110F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 110F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 110F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 110F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 110F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 110F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 110F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 110F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 110F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 110F 1,       !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Loop Temp - 110F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Ground Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Ground Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Ground Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Story Top Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Story Top Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Story Top Blended Space Type Service Water Loop_WaterHeatPump_setpoint_43C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f 1 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Story Ground Blended Space Type Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Story Ground Blended Space Type Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Story Ground Blended Space Type Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Story Ground Blended Space Type Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Story Ground Blended Space Type Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Story Ground Blended Space Type Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Story Ground Blended Space Type Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Story Ground Blended Space Type Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Story Ground Blended Space Type Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Story Ground Blended Space Type Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  43.3333333333334,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Story Ground Blended Space Type Service Water Loop Supply Branches, !- Name
  Story Ground Blended Space Type Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Story Ground Blended Space Type Service Water Loop Supply Branch 1, !- Branch Name 2
  Story Ground Blended Space Type Service Water Loop Supply Branch 2, !- Branch Name 3
  Story Ground Blended Space Type Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Story Ground Blended Space Type Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Story Ground Blended Space Type Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Story Ground Blended Space Type Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Story Ground Blended Space Type Service Water Loop Supply Splitter, !- Name
  Story Ground Blended Space Type Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Story Ground Blended Space Type Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Story Ground Blended Space Type Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Story Ground Blended Space Type Service Water Loop Supply Mixer, !- Name
  Story Ground Blended Space Type Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Story Ground Blended Space Type Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Story Ground Blended Space Type Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Story Ground Blended Space Type Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Story Ground Blended Space Type Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven, !- Name
  Story Ground Blended Space Type Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.79,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Story Ground Blended Space Type Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Story Ground Blended Space Type Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Component Object Type 1
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1, !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Branch,
  Story Ground Blended Space Type Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Story Ground Blended Space Type Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 110F,         !- Schedule Name
  Story Ground Blended Space Type Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Story Ground Blended Space Type Service Water Loop Demand Branches, !- Name
  Story Ground Blended Space Type Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Story Ground Blended Space Type Service Water Loop Demand Branch 1, !- Branch Name 2
  Story Ground Blended Space Type Service Water Loop Demand Branch 2, !- Branch Name 3
  Story Ground Blended Space Type Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Story Ground Blended Space Type Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Story Ground Blended Space Type Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Story Ground Blended Space Type Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Story Ground Blended Space Type Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Story Ground Blended Space Type Service Water Loop Demand Splitter, !- Name
  Story Ground Blended Space Type Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Story Ground Blended Space Type Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Story Ground Blended Space Type Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Story Ground Blended Space Type Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Story Ground Blended Space Type Service Water Loop Demand Mixer, !- Name
  Story Ground Blended Space Type Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Story Ground Blended Space Type Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Story Ground Blended Space Type Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Story Ground Blended Space Type Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Story Ground Blended Space Type Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Story Ground Blended Space Type Service Water Loop Pipe 60.0ft, !- Component Name 1
  Story Ground Blended Space Type Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Story Ground Blended Space Type Service Water Loop Pipe 60.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Story Ground Blended Space Type Service Water Loop Pipe 60.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  Story Ground Blended Space Type Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Pipe 60.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

Branch,
  Story Ground Blended Space Type Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Story Ground Blended Space Type Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F, !- Component Name 1
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F Inlet Water Node, !- Component Inlet Node Name 1
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F, !- Name
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F Inlet Water Node, !- Inlet Node Name
  Story Ground Blended Space Type 3 units WUC 0.17gpm at 110F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Story Ground Blended Space Type 3 units Service Water Use 0.17gpm at 110F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Story Ground Blended Space Type 3 units Service Water Use 0.17gpm at 110F, !- Name
  General,                                !- End-Use Subcategory
  2.59236589726795e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 110F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Story Ground Blended Space Type Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe, !- Name
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Story Ground Blended Space Type Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Story Ground Blended Space Type Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Story Ground Blended Space Type Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Story Ground Blended Space Type Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Story Ground Blended Space Type Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Story Ground Blended Space Type Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Story Ground Blended Space Type Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Story Ground Blended Space Type Service Water Loop Heating Equipment List, !- Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Equipment Object Type 1
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A 1; !- Equipment Name 1

PlantLoop,
  Story Top Blended Space Type Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Story Top Blended Space Type Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Story Top Blended Space Type Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Story Top Blended Space Type Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Story Top Blended Space Type Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Story Top Blended Space Type Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Story Top Blended Space Type Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Story Top Blended Space Type Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Story Top Blended Space Type Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Story Top Blended Space Type Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Story Top Blended Space Type Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Story Top Blended Space Type Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  43.3333333333334,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Story Top Blended Space Type Service Water Loop Supply Branches, !- Name
  Story Top Blended Space Type Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Story Top Blended Space Type Service Water Loop Supply Branch 1, !- Branch Name 2
  Story Top Blended Space Type Service Water Loop Supply Branch 2, !- Branch Name 3
  Story Top Blended Space Type Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Story Top Blended Space Type Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Story Top Blended Space Type Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Story Top Blended Space Type Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Story Top Blended Space Type Service Water Loop Supply Splitter, !- Name
  Story Top Blended Space Type Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Story Top Blended Space Type Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Story Top Blended Space Type Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Story Top Blended Space Type Service Water Loop Supply Mixer, !- Name
  Story Top Blended Space Type Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Story Top Blended Space Type Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Story Top Blended Space Type Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Story Top Blended Space Type Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Story Top Blended Space Type Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven, !- Name
  Story Top Blended Space Type Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.79,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Story Top Blended Space Type Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  Story Top Blended Space Type Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Component Object Type 1
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A, !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

Branch,
  Story Top Blended Space Type Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  Story Top Blended Space Type Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  Story Top Blended Space Type Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 110F 1,       !- Schedule Name
  Story Top Blended Space Type Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Story Top Blended Space Type Service Water Loop Demand Branches, !- Name
  Story Top Blended Space Type Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Story Top Blended Space Type Service Water Loop Demand Branch 1, !- Branch Name 2
  Story Top Blended Space Type Service Water Loop Demand Branch 2, !- Branch Name 3
  Story Top Blended Space Type Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Story Top Blended Space Type Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Story Top Blended Space Type Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Story Top Blended Space Type Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Story Top Blended Space Type Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Story Top Blended Space Type Service Water Loop Demand Splitter, !- Name
  Story Top Blended Space Type Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Story Top Blended Space Type Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Story Top Blended Space Type Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Story Top Blended Space Type Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Story Top Blended Space Type Service Water Loop Demand Mixer, !- Name
  Story Top Blended Space Type Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Story Top Blended Space Type Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Story Top Blended Space Type Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Story Top Blended Space Type Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Story Top Blended Space Type Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Story Top Blended Space Type Service Water Loop Pipe 60.0ft, !- Component Name 1
  Story Top Blended Space Type Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Story Top Blended Space Type Service Water Loop Pipe 60.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Story Top Blended Space Type Service Water Loop Pipe 60.0ft, !- Name
  Uninsulated copper pipe 0.75in type L 1, !- Construction Name
  Story Top Blended Space Type Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Story Top Blended Space Type Service Water Loop Pipe 60.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

Branch,
  Story Top Blended Space Type Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  Story Top Blended Space Type Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F, !- Component Name 1
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F Inlet Water Node, !- Component Inlet Node Name 1
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F, !- Name
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F Inlet Water Node, !- Inlet Node Name
  Story Top Blended Space Type 3 units WUC 0.17gpm at 110F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Story Top Blended Space Type 3 units Service Water Use 0.17gpm at 110F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Story Top Blended Space Type 3 units Service Water Use 0.17gpm at 110F, !- Name
  General,                                !- End-Use Subcategory
  2.59236589726795e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 110F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Story Top Blended Space Type Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe, !- Name
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Story Top Blended Space Type Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  Story Top Blended Space Type Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  Story Top Blended Space Type Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Story Top Blended Space Type Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Story Top Blended Space Type Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Story Top Blended Space Type Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Story Top Blended Space Type Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Story Top Blended Space Type Service Water Loop Heating Equipment List, !- Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Equipment Object Type 1
  150gal Heat Pump Water Heater - 60kBtu/hr_Type_A; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Long Beach Daugherty Fld_CA_USA,        !- Name
  33.7095146149658,                       !- Latitude {deg}
  -117.992819912233,                      !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  8;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  18.1,                                   !- January Ground Temperature {C}
  13.6,                                   !- February Ground Temperature {C}
  12.6,                                   !- March Ground Temperature {C}
  12.5,                                   !- April Ground Temperature {C}
  13.9,                                   !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  13.9,                                   !- July Ground Temperature {C}
  16.8,                                   !- August Ground Temperature {C}
  19.4,                                   !- September Ground Temperature {C}
  21,                                     !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  20.6;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.475,                                 !- Annual Average Outdoor Air Temperature {C}
  8.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Long Beach Daugherty Fld Ann Clg .4% Condns DB=>MWB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.074;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Long Beach Daugherty Fld Ann Clg .4% Condns WB=>MDB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.074;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Long Beach Daugherty Fld Ann Htg 99.6% Condns DB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 ThermalZone,           !- Zone Name 1
  Building Story 1 ThermalZone 1,         !- Zone Name 2
  Building Story 1 ThermalZone 2,         !- Zone Name 3
  Building Story 1 ThermalZone 3,         !- Zone Name 4
  Building Story 1 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 1 Space MFm ResLiving A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  20.4557244820488;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  12.07500476446;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  5.96788172644822;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  5.96788172678131;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  12.0750066939097;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538356;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.4016340560033;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624897;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  8.90596749845662;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538356;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.4016340560033;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624897;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  8.90596749845662;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  16.415580228281;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  9.69010946749005;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.78918462943587;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.78918462970317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  9.69011101586039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  12.1073741561663;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  7.14697740229658;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  3.53228149143604;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  3.53228149163319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  7.14697854430306;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  12.1073741561663;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  7.14697740229657;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  3.53228149143604;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  3.53228149163319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  7.14697854430305;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  20.4557244820488;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  12.07500476446;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  5.96788172644822;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  5.96788172678131;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  12.0750066939097;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538355;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.4016340560033;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624897;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  8.90596749845661;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space MFm ResLiving C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 MFm ResLiving C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538354;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 MFm ResLiving C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.40163405600329;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 MFm ResLiving C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624896;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 MFm ResLiving C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  8.9059674984566;                        !- Surface Area {m2}

Lights,
  MFm ResLiving Lights 1,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.790159995957464,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MFm ResPublicArea Lights 1,             !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  D_MFm_MFPub_ILit_Yr,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.482660468314092,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MFm ResLiving People 1,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0242132779327533,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  MFm ResPublicArea People 1,             !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  D_MFm_MFPub_Occup_Yr,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0104341837655493,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 147W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MFm ResLiving Elec Equip 1,             !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.67537600861204,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  MFm ResPublicArea Elec Equip 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  D_MFm_MFPub_Plugs_Yr,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0905108542344255,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  Gas EPD 6.34971099 - GasEquipInstance 2, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Gas Equipment Schedule,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.34971099,                             !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.94784330407221e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.87327859899289e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.87327859899288e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.15289329892378e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving B end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.15289329892378e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.94784330407221e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.87327859899288e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.87327859899288e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResPublicArea A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.15518754018245e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResPublicArea C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.15518754018245e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 2 ThermalZone,           !- Zone Name 1
  Building Story 2 ThermalZone 1,         !- Zone Name 2
  Building Story 2 ThermalZone 2,         !- Zone Name 3
  Building Story 2 ThermalZone 3,         !- Zone Name 4
  Building Story 2 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 2 Space 1 MFm ResLiving A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  17.1305439607896;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  8.4665013328131;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  17.1305412235221;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  29.0200822552153;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  8.46650133328564;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  8.90596749845662;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.4016340560033;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538356;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624897;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  8.90596749845662;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.4016340560033;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538356;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624897;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  13.7471454012403;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  6.79430992549825;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  13.7471432046017;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  23.2884192837979;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  6.79430992587746;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  7.14697854430306;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  3.53228149143604;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  7.14697740229658;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  12.1073741561663;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  3.53228149163319;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  7.14697854430305;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  3.53228149143604;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  7.14697740229657;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  12.1073741561663;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  3.53228149163319;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  17.1305439607896;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  8.4665013328131;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  17.1305412235221;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  29.0200822552153;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  8.46650133328564;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  8.9059674984566;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.40163405600329;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538354;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624896;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 MFm ResLiving C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  8.9059674984566;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 MFm ResLiving C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.40163405600329;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 MFm ResLiving C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  8.90596607538354;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space MFm ResLiving C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  15.0871980457282;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 MFm ResLiving C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.40163405624896;                       !- Surface Area {m2}

Lights,
  MFm ResLiving Lights 2,                 !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.923819817952136,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MFm ResLiving People 2,                 !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MFm ResLiving Elec Equip 2,             !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12793027978417,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  Gas EPD 6.34971099 - GasEquipInstance 1, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Gas Equipment Schedule,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.34971099,                             !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.24135191442702e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.29072840144361e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.29072840144361e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.1790039584537e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.1790039584537e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.24135191442702e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.29072840144361e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MFm ResLiving C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.29072840144361e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Always On Discrete,                     !- Schedule Name
  49.7053035544121,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  23.648135016,                           !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  2.75463330055958,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  17.1406935781509,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Unmet Demand Heat Transfer Rate, !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electric Power,            !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Water Volume Flow Rate,    !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Connections Hot Water Temperature, !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Total Water Heating Rate,  !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electric Power, !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Crankcase Heater Electric Power, !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Tank Temperature,          !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Heat Loss Rate,            !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Use Side Heat Transfer Rate, !- Variable Name
  TimeStep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Source Side Heat Transfer Rate, !- Variable Name
  TimeStep;                               !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

