{
    "Branch": {
        "Story Ground Blended Space Type Service Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Story Ground Blended Space Type 16 units WUC 0.93gpm at 110F Inlet Water Node",
                    "component_name": "Story Ground Blended Space Type 16 units WUC 0.93gpm at 110F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Story Ground Blended Space Type 16 units WUC 0.93gpm at 110F Outlet Water Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Inlet Node",
                    "component_name": "Story Ground Blended Space Type Service Water Loop Pipe 320.0ft",
                    "component_object_type": "Pipe:Indoor",
                    "component_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Pipe 320.0ft Outlet Water Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Outlet Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 7",
                    "component_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1",
                    "component_object_type": "WaterHeater:HeatPump:PumpedCondenser",
                    "component_outlet_node_name": "Node 8"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Inlet Node",
                    "component_name": "Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 6 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 6",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 6 Outlet Water Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Story Top Blended Space Type 16 units WUC 0.93gpm at 110F Inlet Water Node",
                    "component_name": "Story Top Blended Space Type 16 units WUC 0.93gpm at 110F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Story Top Blended Space Type 16 units WUC 0.93gpm at 110F Outlet Water Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Inlet Node",
                    "component_name": "Story Top Blended Space Type Service Water Loop Pipe 320.0ft",
                    "component_object_type": "Pipe:Indoor",
                    "component_outlet_node_name": "Story Top Blended Space Type Service Water Loop Pipe 320.0ft Outlet Water Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 8 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 8",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Outlet Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 5 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 5 Outlet Water Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 3",
                    "component_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B",
                    "component_object_type": "WaterHeater:HeatPump:PumpedCondenser",
                    "component_outlet_node_name": "Node 4"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Inlet Node",
                    "component_name": "Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 7 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 7",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Story Ground Blended Space Type Service Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Story Ground Blended Space Type Service Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Keelson Ln 17301-b": {
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Surface 1": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Ground",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 2": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 3": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 4": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 5": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 6": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone"
        },
        "Surface 7": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Ground",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 8": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 9": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 10": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 11": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 12": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 1"
        },
        "Surface 13": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Ground",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 14": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 15": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 16": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 17": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 18": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 2"
        },
        "Surface 19": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Ground",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 20": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 21": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 22": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 23": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 24": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 3"
        },
        "Surface 25": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Ground",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 26": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 27": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 28": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 29": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 30": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 1 ThermalZone 4"
        },
        "Surface 31": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 32": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 33": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 34": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 35": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 36": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone"
        },
        "Surface 37": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 38": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 39": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 40": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 41": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 42": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 1"
        },
        "Surface 43": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 44": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 45": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 46": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 47": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 0,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.828425342715
                },
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 48": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17",
            "number_of_vertices": 2.828425342715,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82842890677626,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 2"
        },
        "Surface 49": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 50": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 51": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 52": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 53": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": -3.31837668454682e-10,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 2.82842890642993
                },
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 54": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17",
            "number_of_vertices": 2.82842890642993,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.081437361345,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": -3.31837668454682e-10
                },
                {
                    "vertex_x_coordinate": 57.9098627040745,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 3"
        },
        "Surface 55": {
            "construction_name": "DEER Carpeted 6in Slab Floor",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        },
        "Surface 56": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92",
            "number_of_vertices": 24.1173940104842,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        },
        "Surface 57": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.2889615396238,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        },
        "Surface 58": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        },
        "Surface 59": {
            "construction_name": "Typical Interior Wall",
            "number_of_vertices": 24.1172480662237,
            "outside_boundary_condition_object": "NoSun",
            "space_name": "Adiabatic",
            "sun_exposure": "NoWind",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 3.6,
                    "vertex_z_coordinate": 21.288826287587298
                },
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        },
        "Surface 60": {
            "construction_name": "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17",
            "number_of_vertices": 21.288826287587298,
            "outside_boundary_condition_object": "SunExposed",
            "space_name": "Outdoors",
            "sun_exposure": "WindExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 55.0814606226486,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 21.2889615396238
                },
                {
                    "vertex_x_coordinate": 2.82845216847281,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1173940104842
                },
                {
                    "vertex_x_coordinate": 3.03898509343981e-05,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 24.1172480662237
                },
                {
                    "vertex_x_coordinate": 57.9098930934946,
                    "vertex_y_coordinate": 7.2
                }
            ],
            "zone_name": "Building Story 2 ThermalZone 4"
        }
    },
    "Coil:WaterHeating:AirToWaterHeatPump:Pumped": {
        "800gal Heat Pump Water Heater - 320kBtu/hr Coil": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Tank Outlet - Condenser Inlet",
            "condenser_water_outlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Condenser Outlet - Tank Inlet",
            "condenser_water_pump_power": 150,
            "crankcase_heater_capacity": 100,
            "evaporator_air_inlet_node_name": "Node 1",
            "evaporator_air_outlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Evap Outlet - Fan Inlet",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "Yes",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "heating_capacity_function_of_air_flow_fraction_curve_name": "Curve Quadratic 6",
            "heating_capacity_function_of_temperature_curve_name": "HPWH-Cap-fT",
            "heating_capacity_function_of_water_flow_fraction_curve_name": "Curve Quadratic 7",
            "heating_cop_function_of_air_flow_fraction_curve_name": "Curve Quadratic 8",
            "heating_cop_function_of_temperature_curve_name": "HPWH-COP-fT",
            "heating_cop_function_of_water_flow_fraction_curve_name": "Curve Quadratic 9",
            "maximum_ambient_temperature_for_crankcase_heater_operation": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 10",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": "Autocalculate",
            "rated_cop": 4,
            "rated_evaporator_air_flow_rate": "Autocalculate",
            "rated_evaporator_inlet_air_dry_bulb_temperature": 19.7222222222223,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 13.5700000000001,
            "rated_heating_capacity": 93782.7424551111,
            "rated_sensible_heat_ratio": 0.88
        },
        "800gal Heat Pump Water Heater - 320kBtu/hr Coil 1": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Tank Outlet - Condenser Inlet",
            "condenser_water_outlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Condenser Outlet - Tank Inlet",
            "condenser_water_pump_power": 150,
            "crankcase_heater_capacity": 100,
            "evaporator_air_inlet_node_name": "Node 5",
            "evaporator_air_outlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Evap Outlet - Fan Inlet",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "Yes",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "heating_capacity_function_of_air_flow_fraction_curve_name": "Curve Quadratic 16",
            "heating_capacity_function_of_temperature_curve_name": "HPWH-Cap-fT 1",
            "heating_capacity_function_of_water_flow_fraction_curve_name": "Curve Quadratic 17",
            "heating_cop_function_of_air_flow_fraction_curve_name": "Curve Quadratic 18",
            "heating_cop_function_of_temperature_curve_name": "HPWH-COP-fT 1",
            "heating_cop_function_of_water_flow_fraction_curve_name": "Curve Quadratic 19",
            "maximum_ambient_temperature_for_crankcase_heater_operation": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 20",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": "Autocalculate",
            "rated_cop": 4,
            "rated_evaporator_air_flow_rate": "Autocalculate",
            "rated_evaporator_inlet_air_dry_bulb_temperature": 19.7222222222223,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 13.5700000000001,
            "rated_heating_capacity": 93782.7424551111,
            "rated_sensible_heat_ratio": 0.88
        }
    },
    "Connector:Mixer": {
        "Story Ground Blended Space Type Service Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Outlet Branch"
        },
        "Story Ground Blended Space Type Service Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Branch"
        },
        "Story Top Blended Space Type Service Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Outlet Branch"
        },
        "Story Top Blended Space Type Service Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Story Ground Blended Space Type Service Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Demand Inlet Branch"
        },
        "Story Ground Blended Space Type Service Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Story Ground Blended Space Type Service Water Loop Supply Inlet Branch"
        },
        "Story Top Blended Space Type Service Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Demand Inlet Branch"
        },
        "Story Top Blended Space Type Service Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Story Top Blended Space Type Service Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Story Ground Blended Space Type Service Water Loop Demand Connector List": {
            "connector_1_name": "Story Ground Blended Space Type Service Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Story Ground Blended Space Type Service Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Story Ground Blended Space Type Service Water Loop Supply Connector List": {
            "connector_1_name": "Story Ground Blended Space Type Service Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Story Ground Blended Space Type Service Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Story Top Blended Space Type Service Water Loop Demand Connector List": {
            "connector_1_name": "Story Top Blended Space Type Service Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Story Top Blended Space Type Service Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Story Top Blended Space Type Service Water Loop Supply Connector List": {
            "connector_1_name": "Story Top Blended Space Type Service Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Story Top Blended Space Type Service Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "DEER Carpeted 6in Slab Floor": {
            "layer_2": "6 in. Normalweight Concrete Floor",
            "layer_3": "Typical Carpet Pad",
            "outside_layer": "Typical Insulation"
        },
        "DEER HiRiseResHtlMtl Exterior Mass Roof R-15.17": {
            "layer_2": "Typical Insulation R-14.67",
            "layer_3": "Metal Roof Surface",
            "outside_layer": "Roof Membrane"
        },
        "DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-7.92": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-6.43",
            "layer_4": "5/8 in. Gypsum Board",
            "outside_layer": "25mm Stucco"
        },
        "DEER Metal Framed Window U-1.23 SHGC 0.82": {
            "outside_layer": "Simple Glazing U-1.23 SHGC 0.82"
        },
        "DEER Metal Framed Window U-1.23 SHGC 0.82 1": {
            "outside_layer": "Simple Glazing U-1.23 SHGC 0.82 1"
        },
        "DEER Skylight U-1.31 SHGC 0.61": {
            "outside_layer": "Simple Glazing U-1.23 SHGC 0.61"
        },
        "DEER Uncarpeted 6in Slab Floor": {
            "layer_2": "6 in. Normalweight Concrete Floor",
            "outside_layer": "Typical Insulation R-6.43"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "InteriorFurnishings 1": {
            "outside_layer": "Std Wood 6inch 1"
        },
        "InteriorFurnishings 2": {
            "outside_layer": "Std Wood 6inch 2"
        },
        "Typical Insulated Metal Door": {
            "layer_2": "Typical Insulation",
            "outside_layer": "F08 Metal surface"
        },
        "Typical Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "Typical Interior Window": {
            "outside_layer": "Clear 3mm"
        },
        "Typical Uninsulated Basement Mass Wall": {
            "outside_layer": "8 in. Concrete Block Basement Wall"
        },
        "Typical Uninsulated Swinging Door": {
            "outside_layer": "Typical Insulation"
        },
        "U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Uninsulated copper pipe 0.75in type L": {
            "outside_layer": "Copper pipe 0.75in type L"
        },
        "Uninsulated copper pipe 0.75in type L 1": {
            "outside_layer": "Copper pipe 0.75in type L 1"
        }
    },
    "Curve:Biquadratic": {
        "Curve Biquadratic 1": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 2": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 3": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 4": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 5": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 6": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 7": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "Curve Biquadratic 8": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "HPWH-COP-fT": {
            "coefficient1_constant": 1.19,
            "coefficient2_x": 0.0425,
            "coefficient3_x_2": -0.00038,
            "coefficient4_y": -0.0111,
            "coefficient5_y_2": -9.4e-07,
            "coefficient6_x_y": -0.000266,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20
        },
        "HPWH-COP-fT 1": {
            "coefficient1_constant": 1.19,
            "coefficient2_x": 0.0425,
            "coefficient3_x_2": -0.00038,
            "coefficient4_y": -0.0111,
            "coefficient5_y_2": -9.4e-07,
            "coefficient6_x_y": -0.000266,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20
        },
        "HPWH-Cap-fT": {
            "coefficient1_constant": 0.505,
            "coefficient2_x": 0.0512,
            "coefficient3_x_2": -0.000203,
            "coefficient4_y": 0.00544,
            "coefficient5_y_2": -0.000115,
            "coefficient6_x_y": -0.000247,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20
        },
        "HPWH-Cap-fT 1": {
            "coefficient1_constant": 0.505,
            "coefficient2_x": 0.0512,
            "coefficient3_x_2": -0.000203,
            "coefficient4_y": 0.00544,
            "coefficient5_y_2": -0.000115,
            "coefficient6_x_y": -0.000247,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 90,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 20
        }
    },
    "Curve:Cubic": {
        "Fan On Off Efficiency Curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Exponent": {
        "Fan On Off Power Curve": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "Curve Quadratic 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 4": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 5": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 6": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 7": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 8": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 9": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 10": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 11": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 12": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 13": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 14": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 15": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 16": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 17": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 18": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 19": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 20": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Blended OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.0118734875763466,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 3.67491518658951e-05,
            "outdoor_air_method": "Sum"
        },
        "Blended OA 1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.0169901079552,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "ElectricEquipment": {
        "MFm ResLiving Elec Equip 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "ApartmentMidRise EQP_APT_SCH",
            "watts_per_zone_floor_area": 5.11664549899691,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        },
        "MFm ResLiving Elec Equip 2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "ApartmentMidRise EQP_APT_SCH",
            "watts_per_zone_floor_area": 5.98215366203302,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Top Blended Space Type"
        },
        "MFm ResPublicArea Elec Equip 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "D_MFm_MFPub_Plugs_Yr",
            "watts_per_zone_floor_area": 0.173101632607222,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        }
    },
    "Exterior:Lights": {
        "Building Facades": {
            "control_option": "AstronomicalClock",
            "design_level": 249.322788410071,
            "end_use_subcategory": "Building Facades",
            "schedule_name": "Always On Discrete"
        },
        "Main Entries": {
            "control_option": "AstronomicalClock",
            "design_level": 72.4338270146304,
            "end_use_subcategory": "Main Entries",
            "schedule_name": "Always On Discrete"
        },
        "Other Doors": {
            "control_option": "AstronomicalClock",
            "design_level": 34.1042602193883,
            "end_use_subcategory": "Other Doors",
            "schedule_name": "Always On Discrete"
        },
        "Parking Areas and Drives": {
            "control_option": "AstronomicalClock",
            "design_level": 212.21360898066,
            "end_use_subcategory": "Parking Areas and Drives",
            "schedule_name": "Always On Discrete"
        }
    },
    "Fan:OnOff": {
        "800gal Heat Pump Water Heater - 320kBtu/hr Fan": {
            "air_inlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B Evap Outlet - Fan Inlet",
            "air_outlet_node_name": "Node 2",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "Service Hot Water",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve",
            "fan_total_efficiency": 0.663995320519481,
            "maximum_flow_rate": 0.0854224872192,
            "motor_efficiency": 1,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 65
        },
        "800gal Heat Pump Water Heater - 320kBtu/hr Fan 1": {
            "air_inlet_node_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1 Evap Outlet - Fan Inlet",
            "air_outlet_node_name": "Node 6",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "Service Hot Water",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 1",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 1",
            "fan_total_efficiency": 0.663995320519481,
            "maximum_flow_rate": 0.0854224872192,
            "motor_efficiency": 1,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 65
        }
    },
    "FenestrationSurface:Detailed": {
        "Sub Surface 1": {
            "building_surface_name": "Surface 8",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0253999999999798,
            "vertex_1_y_coordinate": 3.20060373603227e-08,
            "vertex_1_z_coordinate": 1.84427967447226,
            "vertex_2_x_coordinate": 0.0253999999999798,
            "vertex_2_y_coordinate": 3.20060373603227e-08,
            "vertex_2_z_coordinate": 0.762,
            "vertex_3_x_coordinate": 24.0919940104842,
            "vertex_3_y_coordinate": 3.03578448970378e-05,
            "vertex_3_z_coordinate": 0.762,
            "vertex_4_x_coordinate": 24.0919940104842,
            "vertex_4_y_coordinate": 3.03578448970378e-05,
            "vertex_4_z_coordinate": 1.84427967447226
        },
        "Sub Surface 2": {
            "building_surface_name": "Surface 14",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -3.31692120246049e-10,
            "vertex_1_y_coordinate": 57.8844627040745,
            "vertex_1_z_coordinate": 1.84294823520181,
            "vertex_2_x_coordinate": -3.31692120246049e-10,
            "vertex_2_y_coordinate": 57.8844627040745,
            "vertex_2_z_coordinate": 0.762,
            "vertex_3_x_coordinate": -1.4554820863277e-13,
            "vertex_3_y_coordinate": 0.0254000000000048,
            "vertex_3_z_coordinate": 0.762,
            "vertex_4_x_coordinate": -1.4554820863277e-13,
            "vertex_4_y_coordinate": 0.0254000000000048,
            "vertex_4_z_coordinate": 1.84294823520181
        },
        "Sub Surface 3": {
            "building_surface_name": "Surface 20",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.0918480662237,
            "vertex_1_y_coordinate": 57.9098930614888,
            "vertex_1_z_coordinate": 1.84427968829668,
            "vertex_2_x_coordinate": 24.0918480662237,
            "vertex_2_y_coordinate": 57.9098930614888,
            "vertex_2_z_coordinate": 0.762,
            "vertex_3_x_coordinate": 0.0253999996681387,
            "vertex_3_y_coordinate": 57.9098627360803,
            "vertex_3_z_coordinate": 0.762,
            "vertex_4_x_coordinate": 0.0253999996681387,
            "vertex_4_y_coordinate": 57.9098627360803,
            "vertex_4_z_coordinate": 1.84427968829668
        },
        "Sub Surface 4": {
            "building_surface_name": "Surface 26",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.1173939464712,
            "vertex_1_y_coordinate": 0.0254303898508537,
            "vertex_1_z_coordinate": 1.84294823520182,
            "vertex_2_x_coordinate": 24.1173939464712,
            "vertex_2_y_coordinate": 0.0254303898508537,
            "vertex_2_z_coordinate": 0.762,
            "vertex_3_x_coordinate": 24.1172481302367,
            "vertex_3_y_coordinate": 57.8844930934947,
            "vertex_3_z_coordinate": 0.762,
            "vertex_4_x_coordinate": 24.1172481302367,
            "vertex_4_y_coordinate": 57.8844930934947,
            "vertex_4_z_coordinate": 1.84294823520182
        },
        "Sub Surface 5": {
            "building_surface_name": "Surface 38",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0253999999999798,
            "vertex_1_y_coordinate": 3.20060373603227e-08,
            "vertex_1_z_coordinate": 5.44427967447226,
            "vertex_2_x_coordinate": 0.0253999999999798,
            "vertex_2_y_coordinate": 3.20060373603227e-08,
            "vertex_2_z_coordinate": 4.362,
            "vertex_3_x_coordinate": 24.0919940104842,
            "vertex_3_y_coordinate": 3.03578448970378e-05,
            "vertex_3_z_coordinate": 4.362,
            "vertex_4_x_coordinate": 24.0919940104842,
            "vertex_4_y_coordinate": 3.03578448970378e-05,
            "vertex_4_z_coordinate": 5.44427967447226
        },
        "Sub Surface 6": {
            "building_surface_name": "Surface 44",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -3.31692120246049e-10,
            "vertex_1_y_coordinate": 57.8844627040745,
            "vertex_1_z_coordinate": 5.44294823520181,
            "vertex_2_x_coordinate": -3.31692120246049e-10,
            "vertex_2_y_coordinate": 57.8844627040745,
            "vertex_2_z_coordinate": 4.362,
            "vertex_3_x_coordinate": -1.4554820863277e-13,
            "vertex_3_y_coordinate": 0.0254000000000048,
            "vertex_3_z_coordinate": 4.362,
            "vertex_4_x_coordinate": -1.4554820863277e-13,
            "vertex_4_y_coordinate": 0.0254000000000048,
            "vertex_4_z_coordinate": 5.44294823520181
        },
        "Sub Surface 7": {
            "building_surface_name": "Surface 50",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.0918480662237,
            "vertex_1_y_coordinate": 57.9098930614888,
            "vertex_1_z_coordinate": 5.44427968829668,
            "vertex_2_x_coordinate": 24.0918480662237,
            "vertex_2_y_coordinate": 57.9098930614888,
            "vertex_2_z_coordinate": 4.362,
            "vertex_3_x_coordinate": 0.0253999996681387,
            "vertex_3_y_coordinate": 57.9098627360803,
            "vertex_3_z_coordinate": 4.362,
            "vertex_4_x_coordinate": 0.0253999996681387,
            "vertex_4_y_coordinate": 57.9098627360803,
            "vertex_4_z_coordinate": 5.44427968829668
        },
        "Sub Surface 8": {
            "building_surface_name": "Surface 56",
            "construction_name": "DEER Metal Framed Window U-1.23 SHGC 0.82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.1173939464712,
            "vertex_1_y_coordinate": 0.0254303898508537,
            "vertex_1_z_coordinate": 5.44294823520182,
            "vertex_2_x_coordinate": 24.1173939464712,
            "vertex_2_y_coordinate": 0.0254303898508537,
            "vertex_2_z_coordinate": 4.362,
            "vertex_3_x_coordinate": 24.1172481302367,
            "vertex_3_y_coordinate": 57.8844930934947,
            "vertex_3_z_coordinate": 4.362,
            "vertex_4_x_coordinate": 24.1172481302367,
            "vertex_4_y_coordinate": 57.8844930934947,
            "vertex_4_z_coordinate": 5.44294823520182
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "InternalMass": {
        "Building Story 1 Space 1 MFm ResLiving A  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.093304845976",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 MFm ResLiving A end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 MFm ResLiving B  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "64.3823637671764",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 MFm ResLiving B end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84012765290882",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 MFm ResLiving C  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.093304845976",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 MFm ResLiving C end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 1 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "120.428496838454",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 1"
        },
        "Building Story 1 Space 2 MFm ResLiving A  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "33.8766341279742",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 MFm ResLiving A end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 MFm ResLiving B  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "166.578095239651",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 MFm ResLiving B end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827173933",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 MFm ResLiving C  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "33.8766341279742",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 MFm ResLiving C end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 2 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "311.58765292416",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 2"
        },
        "Building Story 1 Space 3 MFm ResLiving A  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.0932337771361",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 MFm ResLiving A end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 MFm ResLiving B  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "64.3820143076658",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 MFm ResLiving B end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84007966978888",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 MFm ResLiving C  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.0932337771361",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 MFm ResLiving C end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 3 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "120.427843167462",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 3"
        },
        "Building Story 1 Space 4 MFm ResLiving A  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "33.876634128005",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 MFm ResLiving A end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 MFm ResLiving B  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "166.578095239803",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 MFm ResLiving B end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827174141",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 MFm ResLiving C  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "33.876634128005",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 MFm ResLiving C end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space 4 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "311.587652924443",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone 4"
        },
        "Building Story 1 Space MFm ResLiving A  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "209.750974767339",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space MFm ResLiving A end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space MFm ResLiving B  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1031.38693529625",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space MFm ResLiving B end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "141.616300397619",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space MFm ResLiving C  - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "209.750974767339",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space MFm ResLiving C end_a - Story Ground Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 1 Space Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "1929.22985440107",
            "zone_or_zonelist_name": "Building Story 1 ThermalZone"
        },
        "Building Story 2 Space 1 MFm ResLiving A  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.8144171317291",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving A end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving A end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving B  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "67.9282151808944",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving B end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84012765290882",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving B end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84012765290883",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving C  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.8144171317291",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving C end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 MFm ResLiving C end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79779802207087",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 1 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "120.428496838454",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 1"
        },
        "Building Story 2 Space 2 MFm ResLiving A  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "35.7423859268528",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving A end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving A end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving B  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "175.752365023158",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving B end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827173933",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving B end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827173934",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving C  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "35.7423859268528",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving C end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 MFm ResLiving C end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765312739",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 2 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "311.58765292416",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 2"
        },
        "Building Story 2 Space 3 MFm ResLiving A  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.8143421487809",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving A end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving A end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving B  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "67.9278464749407",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving B end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84007966978888",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving B end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "8.84007966978889",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving C  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "13.8143421487809",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving C end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 MFm ResLiving C end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1.79778826384548",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 3 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "120.427843167462",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 3"
        },
        "Building Story 2 Space 4 MFm ResLiving A  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "35.7423859268852",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving A end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving A end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving B  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "175.752365023318",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving B end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827174141",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving B end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "22.8722827174141",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving C  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "35.7423859268852",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving C end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 MFm ResLiving C end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "4.65148765313162",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space 4 Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "311.587652924443",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone 4"
        },
        "Building Story 2 Space MFm ResLiving A  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "221.302986015279",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving A end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving A end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving B  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "1088.19045428222",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving B end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "141.616300397619",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving B end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "141.616300397619",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving C  - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "221.302986015279",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving C end_a - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space MFm ResLiving C end_b - Story Top Mass": {
            "construction_name": "InteriorFurnishings 1",
            "space_or_spacelist_name": "28.8002068232644",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        },
        "Building Story 2 Space Mass": {
            "construction_name": "InteriorFurnishings 2",
            "space_or_spacelist_name": "1929.22985440107",
            "zone_or_zonelist_name": "Building Story 2 ThermalZone"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "MFm ResLiving Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 0,
            "schedule_name": "MidriseApartment Apartment Light",
            "watts_per_zone_floor_area": 0.82941529340145,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        },
        "MFm ResLiving Lights 2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 0,
            "schedule_name": "MidriseApartment Apartment Light",
            "watts_per_zone_floor_area": 0.969715360530721,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Top Blended Space Type"
        },
        "MFm ResPublicArea Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 0,
            "schedule_name": "D_MFm_MFPub_ILit_Yr",
            "watts_per_zone_floor_area": 0.506639131300143,
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        }
    },
    "Material": {
        "5/8 in. Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "6 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.7
        },
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Copper pipe 0.75in type L": {
            "conductivity": 386,
            "density": 8906.26563592184,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 385.1856,
            "thermal_absorptance": 0.9,
            "thickness": 0.001143,
            "visible_absorptance": 0.7
        },
        "Copper pipe 0.75in type L 1": {
            "conductivity": 386,
            "density": 8906.26563592184,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 385.1856,
            "thermal_absorptance": 0.9,
            "thickness": 0.001143,
            "visible_absorptance": 0.7
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.160030944416258,
            "density": 800.000505207667,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.7294438736,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "Metal Roof Surface": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch 1": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch 2": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0282222222222221,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-6.43": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.13151830622845,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.67": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.58305378578997,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Building Story 1 ThermalZone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 1"
                },
                {
                    "node_name": "Node 5"
                }
            ]
        },
        "Building Story 1 ThermalZone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 2"
                },
                {
                    "node_name": "Node 6"
                }
            ]
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - District Heating Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "variable_name": "Water Use Connections Plant Hot Water Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "variable_name": "Water Heater Source Side Heat Transfer Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "variable_name": "Cooling Coil Water Heating Electricity Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "variable_name": "Water Heater Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "variable_name": "Water Heater Off Cycle Ancillary Electricity Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "variable_name": "Water Heater On Cycle Ancillary Electricity Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.555555555555556,
            "tolerance_for_time_heating_setpoint_not_met": 0.555555555555556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "MFm ResLiving People 1": {
            "activity_level_schedule_name": "MidriseApartment Activity",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "MidriseApartment Apartment Occ",
            "people_per_floor_area": 0.0242132779327533,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        },
        "MFm ResLiving People 2": {
            "activity_level_schedule_name": "MidriseApartment Activity",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "MidriseApartment Apartment Occ",
            "people_per_floor_area": 0.0283090843959466,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Top Blended Space Type"
        },
        "MFm ResPublicArea People 1": {
            "activity_level_schedule_name": "DEER Activity 147W/person",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "D_MFm_MFPub_Occup_Yr",
            "people_per_floor_area": 0.0104341837655493,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Story Ground Blended Space Type"
        }
    },
    "Pipe:Adiabatic": {
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
            "outlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Node"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
            "outlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Outlet Node"
        },
        "Pipe Adiabatic 5": {
            "inlet_node_name": "Pipe Adiabatic 5 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 5 Outlet Water Node"
        },
        "Pipe Adiabatic 6": {
            "inlet_node_name": "Pipe Adiabatic 6 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 6 Outlet Water Node"
        },
        "Pipe Adiabatic 7": {
            "inlet_node_name": "Pipe Adiabatic 7 Inlet Water Node",
            "outlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Node"
        },
        "Pipe Adiabatic 8": {
            "inlet_node_name": "Pipe Adiabatic 8 Inlet Water Node",
            "outlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Outlet Node"
        },
        "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Bypass Pipe Outlet Node"
        }
    },
    "Pipe:Indoor": {
        "Story Ground Blended Space Type Service Water Loop Pipe 320.0ft": {
            "ambient_air_velocity_schedule_name": "Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph",
            "ambient_temperature_schedule_name": "Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F",
            "construction_name": "Uninsulated copper pipe 0.75in type L",
            "environment_type": "Schedule",
            "fluid_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Inlet Node",
            "fluid_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Pipe 320.0ft Outlet Water Node",
            "pipe_inside_diameter": 0.019939,
            "pipe_length": 97.536
        },
        "Story Top Blended Space Type Service Water Loop Pipe 320.0ft": {
            "ambient_air_velocity_schedule_name": "Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph",
            "ambient_temperature_schedule_name": "Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F",
            "construction_name": "Uninsulated copper pipe 0.75in type L 1",
            "environment_type": "Schedule",
            "fluid_inlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Inlet Node",
            "fluid_outlet_node_name": "Story Top Blended Space Type Service Water Loop Pipe 320.0ft Outlet Water Node",
            "pipe_inside_diameter": 0.019939,
            "pipe_length": 97.536
        }
    },
    "PlantEquipmentList": {
        "Story Ground Blended Space Type Service Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B 1",
                    "equipment_object_type": "WaterHeater:HeatPump:PumpedCondenser"
                }
            ]
        },
        "Story Top Blended Space Type Service Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "800gal Heat Pump Water Heater - 320kBtu/hr_Type_B",
                    "equipment_object_type": "WaterHeater:HeatPump:PumpedCondenser"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Story Ground Blended Space Type Service Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Story Ground Blended Space Type Service Water Loop Heating Equipment List"
        },
        "Story Top Blended Space Type Service Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Story Top Blended Space Type Service Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Story Ground Blended Space Type Service Water Loop Operation Schemes": {
            "control_scheme_1_name": "Story Ground Blended Space Type Service Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Story Top Blended Space Type Service Water Loop Operation Schemes": {
            "control_scheme_1_name": "Story Top Blended Space Type Service Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Story Ground Blended Space Type Service Water Loop": {
            "demand_side_branch_list_name": "Story Ground Blended Space Type Service Water Loop Demand Branches",
            "demand_side_connector_list_name": "Story Ground Blended Space Type Service Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Story Ground Blended Space Type Service Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Story Ground Blended Space Type Service Water Loop Supply Branches",
            "plant_side_connector_list_name": "Story Ground Blended Space Type Service Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Outlet Node"
        },
        "Story Top Blended Space Type Service Water Loop": {
            "demand_side_branch_list_name": "Story Top Blended Space Type Service Water Loop Demand Branches",
            "demand_side_connector_list_name": "Story Top Blended Space Type Service Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Story Top Blended Space Type Service Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Story Top Blended Space Type Service Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Story Top Blended Space Type Service Water Loop Supply Branches",
            "plant_side_connector_list_name": "Story Top Blended Space Type Service Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 0.001,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Story Ground Blended Space Type Service Water Loop Supply Inlet Node",
            "motor_efficiency": 0.79,
            "outlet_node_name": "Story Ground Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 0.001,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Story Top Blended Space Type Service Water Loop Supply Inlet Node",
            "motor_efficiency": 0.79,
            "outlet_node_name": "Story Top Blended Space Type Service Water Loop Water Mains Pressure Driven Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2017,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2017,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Building Story 1 ThermalZone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits"
        },
        "Building Story 1 ThermalZone 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits"
        },
        "Building Story 1 ThermalZone 3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits"
        },
        "Building Story 1 ThermalZone 4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits"
        },
        "Building Story 1 ThermalZone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 1 ThermalZone Thermostat Schedule Type Limits"
        },
        "Building Story 2 ThermalZone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits"
        },
        "Building Story 2 ThermalZone 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits"
        },
        "Building Story 2 ThermalZone 3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits"
        },
        "Building Story 2 ThermalZone 4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits"
        },
        "Building Story 2 ThermalZone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Building Story 2 ThermalZone Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        }
    },
    "Schedule:Day:Interval": {
        "Air Velocity Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Velocity"
        },
        "ApartmentMidRise APT_DHW_SCH Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.01
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.96
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.84
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.86
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.29
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "ApartmentMidRise APT_DHW_SCH Summer Design Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.01
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.96
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.84
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.86
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.29
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "ApartmentMidRise APT_DHW_SCH Winter Design Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.01
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.96
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.84
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.86
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.29
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "ApartmentMidRise EQP_APT_SCH Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.43
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.54
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.93
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.89
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.58
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "ApartmentMidRise EQP_APT_SCH Summer Design Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.43
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.54
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.93
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.89
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.58
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "ApartmentMidRise EQP_APT_SCH Winter Design Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.43
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.54
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.69
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.66
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.93
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.89
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.58
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Clothing Schedule Default Winter Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule Summer Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "DEER Activity 147W/person Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 147
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "DEER Activity 147W/person Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 147
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "DEER Activity 147W/person Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 147
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "D_MFm_All_CTemp_Yr Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_CTemp_Yr Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_C_Inf_Yr Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_All_C_Inf_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_All_C_Inf_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_All_HTemp_Yr Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_All_HTemp_Yr Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "D_MFm_MFPub_ILit_Yr Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7074
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7051
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7047
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7054
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7068
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7137
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7116
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7142
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7269
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.731
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7289
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7233
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7163
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7074
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7051
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7047
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7054
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7068
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7137
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7142
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7269
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.731
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7289
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7233
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7163
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7074
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7051
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7047
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7054
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7068
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7137
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7142
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7269
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.731
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7289
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7233
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7163
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7074
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7051
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7047
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7054
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7068
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7137
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7142
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7269
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.731
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7289
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7233
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7163
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7065
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.705
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7067
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7119
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.713
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7173
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7245
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7286
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7267
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7213
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7144
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7065
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.705
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7067
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7119
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.713
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7173
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7245
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7286
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7267
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7213
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7144
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.708
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7039
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7036
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7077
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7118
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7198
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7241
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7124
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.708
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7039
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7036
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7077
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7118
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7198
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7241
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7124
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.708
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7039
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7036
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7077
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7118
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7198
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7241
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7124
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.708
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7039
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7036
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7077
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7118
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.712
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7198
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7241
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7124
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7065
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.705
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7067
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7119
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.713
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7173
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7245
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7286
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7267
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7213
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7144
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7065
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7044
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.705
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7067
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7119
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.713
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7132
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7173
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7245
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7286
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7267
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7213
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7144
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7109
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7074
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7057
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7051
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7047
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7054
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7068
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7126
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7137
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7142
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7139
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7145
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7191
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7269
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.731
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7289
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7233
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7163
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7058
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7043
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7048
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7064
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7086
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7099
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7113
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7117
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7179
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7265
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7309
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7285
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7225
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.715
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7058
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7043
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7048
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7064
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7086
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7099
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7113
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7117
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7179
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7265
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7309
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7285
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7225
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.715
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7058
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7043
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7048
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7064
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7086
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7099
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7113
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7117
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7179
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7265
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7309
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7285
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7225
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.715
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7078
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7053
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7066
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7097
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7105
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7121
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7172
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7249
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7296
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7274
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.721
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7134
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7078
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7053
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7066
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7097
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7105
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7121
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7172
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7249
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7296
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7274
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.721
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7134
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7071
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7038
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7037
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7082
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7085
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7096
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7114
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7207
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7259
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7189
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.712
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7071
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7038
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7037
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7082
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7085
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7096
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7114
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7207
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7259
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7189
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.712
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 7": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7071
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7038
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7037
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7082
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7085
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7096
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7114
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7207
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7259
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7189
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.712
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 8": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7071
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7049
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7038
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7037
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7059
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7082
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7085
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7096
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7101
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7114
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7141
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7207
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7259
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7247
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7189
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.712
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 9": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7078
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7053
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7066
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7097
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7105
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7121
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7172
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7249
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7296
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7274
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.721
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7134
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 10": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7078
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7053
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7042
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7041
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7066
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7097
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.71
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7105
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7106
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7108
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7121
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7172
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7249
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7296
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7274
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.721
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.7134
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_ILit_Yr Wknd Day 11": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.7089
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.7058
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.7045
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.7043
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.7048
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.7064
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7086
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7099
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7103
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.7111
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.7113
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7117
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7115
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7127
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7179
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7265
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7309
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.7285
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.7225
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.715
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 1": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 2": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 3": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 4": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 5": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 6": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 7": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 8": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 9": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 10": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Occup_Yr Wknd Day 11": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.67
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Plugs_Yr Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.037
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.035
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.034
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.032
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.036
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.042
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.044
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.037
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.032
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.033
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.032
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.033
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.035
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.037
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.044
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.053
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.058
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.06
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.062
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.06
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.052
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.045
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Plugs_Yr Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "D_MFm_MFPub_Plugs_Yr Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Economizer Max OA Fraction 70 pct Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Fraction Latent - 0.05 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Fraction Sensible - 0.2 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Activity Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "MidriseApartment Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "MidriseApartment Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "MidriseApartment Apartment Light Default": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.067
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.187
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.394
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.393
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.172
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.119
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.206
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.439
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.616
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.829
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.986
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.692
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.384
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.16
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Apartment Light Summer Design Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.067
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.187
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.394
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.393
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.172
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.119
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.206
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.439
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.616
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.829
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.986
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.692
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.384
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.16
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Apartment Light Winter Design Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.067
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.187
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.394
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.393
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.172
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.119
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.206
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.439
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.616
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.829
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.986
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.692
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.384
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.16
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Apartment Occ Default": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.52
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.87
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Apartment Occ Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.52
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.87
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Apartment Occ Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.52
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.87
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Corridor ClgSetp Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor ClgSetp Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor ClgSetp Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor ClgSetp Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6000003814697
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 16.7111114925808
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6000003814697
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6000003814697
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6000003814697
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Corridor HtgSetp Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6000003814697
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "MidriseApartment Infil Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Infil Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "MidriseApartment Infil Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Mixed Water At Faucet Temp - 110F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Mixed Water At Faucet Temp - 110F Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 53.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 12": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 13": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 14": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 19.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 15": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Schedule Day 16": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 17": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 18": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 19": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 53.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 20": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 21": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 22": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 23": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 24": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 25": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 26": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 19.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 27": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Schedule Day 28": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 29": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 30": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Service Water Loop Temp - 110F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits"
        },
        "Service Water Loop Temp - 110F Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 43.3333333333334
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits 2"
        },
        "Story Ground Blended Space Type Service Water Loop Piping Air Temp - 70F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Story Ground Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Story Top Blended Space Type Service Water Loop Piping Air Temp - 70F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Story Top Blended Space Type Service Water Loop Piping Air Velocity - 0.67mph Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Water Heater Ambient Temp Schedule - 70.0f Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits 1"
        },
        "Water Heater Ambient Temp Schedule - 70.0f Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits 3"
        },
        "Work Efficiency Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Air Velocity Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Air Velocity Schedule Default",
            "customday2_schedule_day_name": "Air Velocity Schedule Default",
            "friday_schedule_day_name": "Air Velocity Schedule Default",
            "holiday_schedule_day_name": "Air Velocity Schedule Default",
            "monday_schedule_day_name": "Air Velocity Schedule Default",
            "saturday_schedule_day_name": "Air Velocity Schedule Default",
            "summerdesignday_schedule_day_name": "Air Velocity Schedule Default",
            "sunday_schedule_day_name": "Air Velocity Schedule Default",
            "thursday_schedule_day_name": "Air Velocity Schedule Default",
            "tuesday_schedule_day_name": "Air Velocity Schedule Default",
            "wednesday_schedule_day_name": "Air Velocity Schedule Default",
            "winterdesignday_schedule_day_name": "Air Velocity Schedule Default"
        },
        "ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "customday2_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "friday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "holiday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "monday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "saturday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "summerdesignday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Summer Design Day",
            "sunday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "thursday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "tuesday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "wednesday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Default",
            "winterdesignday_schedule_day_name": "ApartmentMidRise APT_DHW_SCH Winter Design Day"
        },
        "ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "customday2_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "friday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "holiday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "monday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "saturday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "summerdesignday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Summer Design Day",
            "sunday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "thursday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "tuesday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "wednesday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Default",
            "winterdesignday_schedule_day_name": "ApartmentMidRise EQP_APT_SCH Winter Design Day"
        },
        "Clothing Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "customday2_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "friday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "holiday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "monday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "saturday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "summerdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "sunday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "thursday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "tuesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "wednesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "winterdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes"
        },
        "DEER Activity 147W/person Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DEER Activity 147W/person Default",
            "customday2_schedule_day_name": "DEER Activity 147W/person Default",
            "friday_schedule_day_name": "DEER Activity 147W/person Default",
            "holiday_schedule_day_name": "DEER Activity 147W/person Default",
            "monday_schedule_day_name": "DEER Activity 147W/person Default",
            "saturday_schedule_day_name": "DEER Activity 147W/person Default",
            "summerdesignday_schedule_day_name": "DEER Activity 147W/person Summer Design Day",
            "sunday_schedule_day_name": "DEER Activity 147W/person Default",
            "thursday_schedule_day_name": "DEER Activity 147W/person Default",
            "tuesday_schedule_day_name": "DEER Activity 147W/person Default",
            "wednesday_schedule_day_name": "DEER Activity 147W/person Default",
            "winterdesignday_schedule_day_name": "DEER Activity 147W/person Winter Design Day"
        },
        "DHW_supply_setpoint_45C 1 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 21",
            "customday2_schedule_day_name": "Schedule Day 21",
            "friday_schedule_day_name": "Schedule Day 21",
            "holiday_schedule_day_name": "Schedule Day 21",
            "monday_schedule_day_name": "Schedule Day 21",
            "saturday_schedule_day_name": "Schedule Day 21",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 21",
            "thursday_schedule_day_name": "Schedule Day 21",
            "tuesday_schedule_day_name": "Schedule Day 21",
            "wednesday_schedule_day_name": "Schedule Day 21",
            "winterdesignday_schedule_day_name": "Schedule Day 21"
        },
        "DHW_supply_setpoint_45C Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "Schedule Day 9",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 9",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "Schedule Day 9",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "D_MFm_All_CTemp_Yr 1 adjusted by 0 F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "D_MFm_All_CTemp_Yr Default 1",
            "customday2_schedule_day_name": "D_MFm_All_CTemp_Yr Default 1",
            "friday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1",
            "holiday_schedule_day_name": "D_MFm_All_CTemp_Yr Default 1",
            "monday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1",
            "saturday_schedule_day_name": "D_MFm_All_CTemp_Yr Default 1",
            "summerdesignday_schedule_day_name": "D_MFm_All_CTemp_Yr Summer Design Day 1",
            "sunday_schedule_day_name": "D_MFm_All_CTemp_Yr Default 1",
            "thursday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1",
            "tuesday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1",
            "wednesday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day 1",
            "winterdesignday_schedule_day_name": "D_MFm_All_CTemp_Yr Winter Design Day 1"
        },
        "D_MFm_All_CTemp_Yr Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "D_MFm_All_CTemp_Yr Default",
            "customday2_schedule_day_name": "D_MFm_All_CTemp_Yr Default",
            "friday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day",
            "holiday_schedule_day_name": "D_MFm_All_CTemp_Yr Default",
            "monday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day",
            "saturday_schedule_day_name": "D_MFm_All_CTemp_Yr Default",
            "summerdesignday_schedule_day_name": "D_MFm_All_CTemp_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_All_CTemp_Yr Default",
            "thursday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day",
            "tuesday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day",
            "wednesday_schedule_day_name": "D_MFm_All_CTemp_Yr Default|Wkdy|Hol Day",
            "winterdesignday_schedule_day_name": "D_MFm_All_CTemp_Yr Winter Design Day"
        },
        "D_MFm_All_C_Inf_Yr Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "customday2_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "friday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "holiday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "monday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "saturday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "summerdesignday_schedule_day_name": "D_MFm_All_C_Inf_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "thursday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "tuesday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "wednesday_schedule_day_name": "D_MFm_All_C_Inf_Yr Default",
            "winterdesignday_schedule_day_name": "D_MFm_All_C_Inf_Yr Winter Design Day"
        },
        "D_MFm_All_HTemp_Yr 1 adjusted by 2 F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "D_MFm_All_HTemp_Yr Default 1",
            "customday2_schedule_day_name": "D_MFm_All_HTemp_Yr Default 1",
            "friday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1",
            "holiday_schedule_day_name": "D_MFm_All_HTemp_Yr Default 1",
            "monday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1",
            "saturday_schedule_day_name": "D_MFm_All_HTemp_Yr Default 1",
            "summerdesignday_schedule_day_name": "D_MFm_All_HTemp_Yr Summer Design Day 1",
            "sunday_schedule_day_name": "D_MFm_All_HTemp_Yr Default 1",
            "thursday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1",
            "tuesday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1",
            "wednesday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day 1",
            "winterdesignday_schedule_day_name": "D_MFm_All_HTemp_Yr Winter Design Day 1"
        },
        "D_MFm_All_HTemp_Yr Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "D_MFm_All_HTemp_Yr Default",
            "customday2_schedule_day_name": "D_MFm_All_HTemp_Yr Default",
            "friday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day",
            "holiday_schedule_day_name": "D_MFm_All_HTemp_Yr Default",
            "monday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day",
            "saturday_schedule_day_name": "D_MFm_All_HTemp_Yr Default",
            "summerdesignday_schedule_day_name": "D_MFm_All_HTemp_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_All_HTemp_Yr Default",
            "thursday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day",
            "tuesday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day",
            "wednesday_schedule_day_name": "D_MFm_All_HTemp_Yr Default|Wkdy|Hol Day",
            "winterdesignday_schedule_day_name": "D_MFm_All_HTemp_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 3",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 3",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 4",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 3",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 7",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 7",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 8",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 7",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Dec3-Dec31": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 11",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 11",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Feb5-Feb25": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 1",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 1",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Feb26-Mar4": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 2",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 1",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jan1-Jan28": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jan29-Feb4": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 1",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jul2-Jul29": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 6",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 6",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jul30-Aug5": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 7",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 6",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jun4-Jun24": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 5",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 5",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Jun25-Jul1": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 6",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 5",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Mar5-Mar25": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 2",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 2",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Mar26-Apr1": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 3",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 2",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - May7-May27": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 4",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 4",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 5",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 4",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Nov5-Nov25": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 10",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 10",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Nov26-Dec2": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 11",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 10",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Oct1-Oct28": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 9",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 9",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Oct29-Nov4": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 10",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 9",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_ILit_Yr Week Rule - Sep3-Sep30": {
            "customday1_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "holiday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "saturday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 8",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Wknd Day 8",
            "thursday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "tuesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "wednesday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_ILit_Yr Winter Design Day"
        },
        "D_MFm_MFPub_Occup_Yr Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3",
            "holiday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3",
            "saturday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 3",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 3",
            "thursday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3",
            "tuesday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3",
            "wednesday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Winter Design Day"
        },
        "D_MFm_MFPub_Occup_Yr Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4",
            "holiday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4",
            "saturday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 4",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 3",
            "thursday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4",
            "tuesday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4",
            "wednesday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Winter Design Day"
        },
        "D_MFm_MFPub_Occup_Yr Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "customday2_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "friday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7",
            "holiday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default",
            "monday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7",
            "saturday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 7",
            "summerdesignday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Summer Design Day",
            "sunday_schedule_day_name": "D_MFm_MFPub_Occup_Yr Wknd Day 7",
