Branch,
  Main Service Water Loop Demand Branch 1,
  ,
  Pipe:Adiabatic,
  Pipe Adiabatic 2,
  Node 16,
  Node 21;

Branch,
  Main Service Water Loop Demand Branch 2,
  ,
  WaterUse:Connections,
  Main WUC 0.08gpm at 140F,
  Node 24,
  Node 25;

Branch,
  Main Service Water Loop Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe,
  Main Service Water Loop Demand Bypass Pipe Inlet Node,
  Main Service Water Loop Demand Bypass Pipe Outlet Node;

Branch,
  Main Service Water Loop Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe,
  Node 14,
  Main Service Water Loop Demand Inlet Pipe Node;

Branch,
  Main Service Water Loop Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  Pipe Adiabatic 4,
  Node 23,
  Node 15;

Branch,
  Main Service Water Loop Supply Branch 1,
  ,
  WaterHeater:Mixed,
  40gal Electricity Water Heater - 2883kBtu/hr,
  Node 13,
  Node 18;

Branch,
  Main Service Water Loop Supply Branch 2,
  ,
  Pipe:Adiabatic,
  Pipe Adiabatic 1,
  Node 19,
  Node 20;

Branch,
  Main Service Water Loop Supply Inlet Branch,
  ,
  Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven,
  Node 11,
  Node 17;

Branch,
  Main Service Water Loop Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  Pipe Adiabatic 3,
  Node 22,
  Node 12;

BranchList,
  Main Service Water Loop Demand Branches,
  Main Service Water Loop Demand Inlet Branch,
  Main Service Water Loop Demand Branch 1,
  Main Service Water Loop Demand Branch 2,
  Main Service Water Loop Demand Bypass Branch,
  Main Service Water Loop Demand Outlet Branch;

BranchList,
  Main Service Water Loop Supply Branches,
  Main Service Water Loop Supply Inlet Branch,
  Main Service Water Loop Supply Branch 1,
  Main Service Water Loop Supply Branch 2,
  Main Service Water Loop Supply Outlet Branch;

Building,
  Building 1;

BuildingSurface:Detailed,
  Face 0,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -32.6136,
  24.0792,
  0.0,
  -32.6136,
  21.0312,
  0.0,
  -35.6616,
  21.0312,
  0.0,
  -35.6616,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 4,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  21.0312,
  2.999232,
  -35.6616,
  24.0792,
  2.999232,
  -35.6616,
  24.0792,
  0.0,
  -35.6616,
  21.0312,
  0.0;

BuildingSurface:Detailed,
  Face 5,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  24.0792,
  2.999232,
  -32.6136,
  24.0792,
  2.999232,
  -32.6136,
  24.0792,
  0.0,
  -35.6616,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 6,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -29.5656,
  24.0792,
  0.0,
  -29.5656,
  21.0312,
  0.0,
  -32.6136,
  21.0312,
  0.0,
  -32.6136,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 11,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -32.6136,
  24.0792,
  2.999232,
  -29.5656,
  24.0792,
  2.999232,
  -29.5656,
  24.0792,
  0.0,
  -32.6136,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 12,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -26.5176,
  24.0792,
  0.0,
  -26.5176,
  21.0312,
  0.0,
  -29.5656,
  21.0312,
  0.0,
  -29.5656,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 14,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -26.5176,
  24.0792,
  2.999232,
  -26.5176,
  21.0312,
  2.999232,
  -26.5176,
  21.0312,
  0.0,
  -26.5176,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 17,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -29.5656,
  24.0792,
  2.999232,
  -26.5176,
  24.0792,
  2.999232,
  -26.5176,
  24.0792,
  0.0,
  -29.5656,
  24.0792,
  0.0;

BuildingSurface:Detailed,
  Face 18,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -32.6136,
  21.0312,
  0.0,
  -32.6136,
  13.1064,
  0.0,
  -35.6616,
  13.1064,
  0.0,
  -35.6616,
  21.0312,
  0.0;

BuildingSurface:Detailed,
  Face 22,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  13.1064,
  2.999232,
  -35.6616,
  21.0312,
  2.999232,
  -35.6616,
  21.0312,
  0.0,
  -35.6616,
  13.1064,
  0.0;

BuildingSurface:Detailed,
  Face 27,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -35.6616,
  11.8872,
  0.0,
  -35.6616,
  13.1064,
  0.0,
  -32.6136,
  13.1064,
  0.0,
  -32.6136,
  21.0312,
  0.0,
  -26.5176,
  21.0312,
  0.0,
  -26.5176,
  11.8872,
  0.0;

BuildingSurface:Detailed,
  Face 31,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  11.8872,
  2.999232,
  -35.6616,
  13.1064,
  2.999232,
  -35.6616,
  13.1064,
  0.0,
  -35.6616,
  11.8872,
  0.0;

BuildingSurface:Detailed,
  Face 36,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -26.5176,
  21.0312,
  2.999232,
  -26.5176,
  11.8872,
  2.999232,
  -26.5176,
  11.8872,
  0.0,
  -26.5176,
  21.0312,
  0.0;

BuildingSurface:Detailed,
  Face 41,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -32.6136,
  11.8872,
  0.0,
  -32.6136,
  8.8392,
  0.0,
  -35.6616,
  8.8392,
  0.0,
  -35.6616,
  11.8872,
  0.0;

BuildingSurface:Detailed,
  Face 44,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -32.6136,
  8.8392,
  2.999232,
  -35.6616,
  8.8392,
  2.999232,
  -35.6616,
  8.8392,
  0.0,
  -32.6136,
  8.8392,
  0.0;

BuildingSurface:Detailed,
  Face 45,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  8.8392,
  2.999232,
  -35.6616,
  11.8872,
  2.999232,
  -35.6616,
  11.8872,
  0.0,
  -35.6616,
  8.8392,
  0.0;

BuildingSurface:Detailed,
  Face 48,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -29.5656,
  11.8872,
  0.0,
  -29.5656,
  8.8392,
  0.0,
  -32.6136,
  8.8392,
  0.0,
  -32.6136,
  11.8872,
  0.0;

BuildingSurface:Detailed,
  Face 51,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -29.5656,
  8.8392,
  2.999232,
  -32.6136,
  8.8392,
  2.999232,
  -32.6136,
  8.8392,
  0.0,
  -29.5656,
  8.8392,
  0.0;

BuildingSurface:Detailed,
  Face 55,
  Floor,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  -29.5656,
  8.8392,
  0.0,
  -29.5656,
  11.8872,
  0.0,
  -26.5176,
  11.8872,
  0.0,
  -26.5176,
  8.8392,
  0.0;

BuildingSurface:Detailed,
  Face 59,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -26.5176,
  11.8872,
  2.999232,
  -26.5176,
  8.8392,
  2.999232,
  -26.5176,
  8.8392,
  0.0,
  -26.5176,
  11.8872,
  0.0;

BuildingSurface:Detailed,
  Face 60,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -26.5176,
  8.8392,
  2.999232,
  -29.5656,
  8.8392,
  2.999232,
  -29.5656,
  8.8392,
  0.0,
  -26.5176,
  8.8392,
  0.0;

BuildingSurface:Detailed,
  Surface 2,
  Roof,
  WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -31.0896,
  8.8392,
  4.499232,
  -35.6616,
  8.8392,
  2.999232,
  -35.6616,
  24.0792,
  2.999232,
  -31.0896,
  24.0792,
  4.499232;

BuildingSurface:Detailed,
  Surface 3,
  Roof,
  WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -31.0896,
  8.8392,
  4.499232,
  -26.5176,
  8.8392,
  2.999232,
  -26.5176,
  24.0792,
  2.999232,
  -31.0896,
  24.0792,
  4.499232;

BuildingSurface:Detailed,
  Surface 5,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -26.5176,
  24.0792,
  2.999232,
  -35.6616,
  24.0792,
  2.999232,
  -31.0896,
  24.0792,
  4.499232;

BuildingSurface:Detailed,
  Surface 7,
  Wall,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  WainRight_TZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -35.6616,
  8.8392,
  2.999232,
  -26.5176,
  8.8392,
  2.999232,
  -31.0896,
  8.8392,
  4.499232;

Coil:Heating:Fuel,
  Toyo_Stove_Laser72_60000.0Btu_HeatingCoil,
  Always On Discrete,
  FuelOilNo1,
  0.9,
  17584.2642103333,
  Toyo_Stove_Laser72_60000.0Btu/hr Fan Outlet Node,
  Node 3,
  ,
  0.0,
  ,
  0.0;

Connector:Mixer,
  Main Service Water Loop Demand Mixer,
  Main Service Water Loop Demand Outlet Branch,
  Main Service Water Loop Demand Branch 1,
  Main Service Water Loop Demand Branch 2,
  Main Service Water Loop Demand Bypass Branch;

Connector:Mixer,
  Main Service Water Loop Supply Mixer,
  Main Service Water Loop Supply Outlet Branch,
  Main Service Water Loop Supply Branch 1,
  Main Service Water Loop Supply Branch 2;

Connector:Splitter,
  Main Service Water Loop Demand Splitter,
  Main Service Water Loop Demand Inlet Branch,
  Main Service Water Loop Demand Branch 1,
  Main Service Water Loop Demand Branch 2,
  Main Service Water Loop Demand Bypass Branch;

Connector:Splitter,
  Main Service Water Loop Supply Splitter,
  Main Service Water Loop Supply Inlet Branch,
  Main Service Water Loop Supply Branch 1,
  Main Service Water Loop Supply Branch 2;

ConnectorList,
  Main Service Water Loop Demand Connector List,
  Connector:Splitter,
  Main Service Water Loop Demand Splitter,
  Connector:Mixer,
  Main Service Water Loop Demand Mixer;

ConnectorList,
  Main Service Water Loop Supply Connector List,
  Connector:Splitter,
  Main Service Water Loop Supply Splitter,
  Connector:Mixer,
  Main Service Water Loop Supply Mixer;

Construction,
  Door_R2.5,
  F08 Metal surface,
  Typical Insulation;

Construction,
  Typical Insulated Basement Mass Wall R-15.87,
  Typical Insulation R-14.32,
  8 in. Concrete Block Basement Wall;

Construction,
  Typical Interior Ceiling,
  CP02 CARPET PAD,
  100mm Normalweight concrete floor;

Construction,
  Typical Interior Door,
  G05 25mm wood;

Construction,
  Typical Interior Floor,
  100mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  Typical Interior Partition,
  G05 25mm wood;

Construction,
  Typical Interior Wall,
  G01 13mm gypsum board,
  G01 13mm gypsum board;

Construction,
  Typical Interior Window,
  Clear 3mm;

Construction,
  Typical Overhead Door,
  Typical Insulation;

Construction,
  U 0.36 SHGC 0.67 Window,
  U 0.36 SHGC 0.67 SimpleGlass;

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1;

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,
  REF A CLEAR LO 6MM;

Construction,
  WainRight_Baseline_ExtWall_Construction,
  Baseline_ExtWall_R21_Metal_0,
  Baseline_ExtWall_R21_OSB_1,
  Baseline_ExtWall_R21_EPS_2,
  Baseline_ExtWall_R21_OSB_3,
  Baseline_ExtWall_R21_Plywood_4;

Construction,
  WainRight_Baseline_ExtWall_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtWall_R21_Metal_0 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtWall_R21_OSB_1 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtWall_R21_EPS_2 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtWall_R21_OSB_3 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtWall_R21_Plywood_4 (R 0.8x Solar 1.0x Therm 1.0x);

Construction,
  WainRight_Baseline_Floor_Construction,
  Baseline_Floor_R42_Plywood_mm_0,
  Baseline_Floor_R42_OSB_mm_1,
  Baseline_Floor_R42_EPS_mm_2,
  Baseline_Floor_R42_OSB_mm_3;

Construction,
  WainRight_Baseline_Floor_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_Floor_R42_Plywood_mm_0 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_Floor_R42_OSB_mm_1 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_Floor_R42_EPS_mm_2 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_Floor_R42_OSB_mm_3 (R 0.8x Solar 1.0x Therm 1.0x);

Construction,
  WainRight_Baseline_Roof_Construction,
  Baseline_ExtRoof_R42_0,
  Baseline_ExtRoof_R42_1;

Construction,
  WainRight_Baseline_Roof_Construction (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtRoof_R42_0 (R 0.8x Solar 1.0x Therm 1.0x),
  Baseline_ExtRoof_R42_1 (R 0.8x Solar 1.0x Therm 1.0x);

Construction,
  ext-slab-mass,
  HW CONCRETE,
  CP02 CARPET PAD;

DesignSpecification:OutdoorAir,
  Design_MechVent_240.0cfm,
  Sum,
  0.0,
  0.0,
  0.113267386368,
  0.0;

DesignSpecification:ZoneHVAC:Sizing,
  Toyo_Stove_Laser72_60000.0Btu/hr_DesignSpecification,
  None,
  Autosize,
  ,
  ,
  ,
  None,
  0.0,
  ,
  ,
  ,
  FractionOfAutosizedHeatingAirflow,
  ,
  ,
  0.3,
  ,
  None,
  ,
  ,
  ,
  FractionOfAutosizedHeatingCapacity,
  ,
  ,
  0.3;

ElectricEquipment,
  WainRight_Baseline_ElectricEquipment,
  WainRight_Baseline_SpaceType,
  Small Office Bldg Equip,
  Watts/Area,
  ,
  32.2917312501292,
  ,
  ,
  ,
  ,
  General;

EnergyManagementSystem:Actuator,
  elec_storage_charge_schedule_value,
  ElecStorageHeaterChargeSchedule,
  Schedule:Constant,
  Schedule Value;

EnergyManagementSystem:Actuator,
  elec_storage_discharge_schedule_value,
  ElecStorageHeaterDischargeSchedule,
  Schedule:Constant,
  Schedule Value;

EnergyManagementSystem:GlobalVariable,
  added_storage_capacity;

EnergyManagementSystem:GlobalVariable,
  current_storage_capacity;

EnergyManagementSystem:GlobalVariable,
  removed_storage_capacity;

EnergyManagementSystem:InternalVariable,
  ElecStorage_Sizing,
  storage_discharge_30_kWh,
  Other Equipment Design Level;

EnergyManagementSystem:OutputVariable,
  added_storage_capacity_ZoneTimeStep,
  added_storage_capacity,
  Averaged,
  ZoneTimestep,
  ,
  J;

EnergyManagementSystem:OutputVariable,
  current_storage_capacity_ZoneTimeStep,
  current_storage_capacity,
  Averaged,
  ZoneTimestep,
  ,
  J;

EnergyManagementSystem:OutputVariable,
  removed_storage_capacity_ZoneTimeStep,
  removed_storage_capacity,
  Averaged,
  ZoneTimestep,
  ,
  J;

EnergyManagementSystem:Program,
  ElecStorageHeater_Program,
  SET TimeStepPerDay = @ROUND (24.0/ZoneTimeStep) 0,
  SET ElecStorageSize = 30 * 3.6 * 1000000,
  SET energy_conversion_rate = (3600*ZoneTimeStep),
  SET storage_charge_rate = (3000),
  SET storage_discharge_rate = ElecStorage_Sizing,
  SET elec_storage_charge_schedule_value = NULL,
  SET elec_storage_discharge_schedule_value = NULL,
  IF (CurrentEnvironment == 7) && (WarmupFlag == 0),
  SET TimeStepOfDay = @ROUND (CurrentTime/ZoneTimeStep) 0,
  SET TrendCount = ((DayOfYear-1)* TimeStepPerDay) + TimeStepOfDay,
  SET added_storage_capacity = @TRENDSUM ElecStorageHeaterChargedEnergyTrend TrendCount,
  SET removed_storage_capacity = @TRENDSUM ElecStorageHeaterDisChargedEnergyTrend TrendCount,
  SET current_storage_capacity = added_storage_capacity - removed_storage_capacity,
  IF ElecStorageHeaterModeScheduleSensor == -1.0,
  IF (current_storage_capacity < ElecStorageSize),
  SET remain_chargable_cap = ElecStorageSize - current_storage_capacity,
  SET charge_schedule_value = remain_chargable_cap/(storage_charge_rate*energy_conversion_rate),
  IF charge_schedule_value > 1.0,
  SET charge_schedule_value = 1.0,
  ENDIF,
  SET elec_storage_charge_schedule_value = charge_schedule_value,
  ENDIF,
  ELSEIF ElecStorageHeaterModeScheduleSensor == 1.0,
  IF (TZ_HeadLoad_Sensor > 0.0) && (current_storage_capacity > 0.0),
  SET required_storage_discharge =   ( @Abs TZ_HeadLoad_Sensor) / storage_discharge_rate,
  SET available_storage_discharge =   current_storage_capacity/(storage_discharge_rate*energy_conversion_rate),
  SET applied_storage_discharge = @MIN required_storage_discharge available_storage_discharge,
  SET discharge_schedule_value =  @MIN applied_storage_discharge 1.0,
  SET elec_storage_discharge_schedule_value = discharge_schedule_value,
  ENDIF,
  ENDIF,
  ENDIF;

EnergyManagementSystem:ProgramCallingManager,
  ElectricStorage_Discharge_CallProgram,
  AfterPredictorBeforeHVACManagers,
  ElecStorageHeater_Program;

EnergyManagementSystem:Sensor,
  DischargeCapacitySensor,
  storage_charge_30_kWh,
  Other Equipment Lost Heat Energy;

EnergyManagementSystem:Sensor,
  DischargeCapacitySensor_1,
  storage_discharge_30_kWh,
  Other Equipment Total Heating Energy;

EnergyManagementSystem:Sensor,
  ElecStorageHeaterModeScheduleSensor,
  ElecStorageHeaterModeSchedule,
  Schedule Value;

EnergyManagementSystem:Sensor,
  TZ_HeadLoad_Sensor,
  WainRight_TZ,
  Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate;

EnergyManagementSystem:TrendVariable,
  ElecStorageHeaterChargedEnergyTrend,
  DischargeCapacitySensor,
  52560.0;

EnergyManagementSystem:TrendVariable,
  ElecStorageHeaterDisChargedEnergyTrend,
  DischargeCapacitySensor_1,
  52560.0;

Exterior:FuelEquipment,
  HeatTape_ExteriorLoad,
  Electricity,
  HeatTape_ScheduleRuleSet,
  493.680884676145,
  General;

Fan:ConstantVolume,
  Toyo_Stove_Laser72_60000.0Btu_Fan,
  Always On Discrete,
  0.7,
  50.0,
  0.766639819431364,
  0.9,
  1.0,
  Node 2,
  Toyo_Stove_Laser72_60000.0Btu/hr Fan Outlet Node;

FenestrationSurface:Detailed,
  Face 23,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 22,
  ,
  ,
  ,
  ,
  ,
  -35.6616,
  14.478,
  2.1336,
  -35.6616,
  14.478,
  0.9144,
  -35.6616,
  13.5636,
  0.9144,
  -35.6616,
  13.5636,
  2.1336;

FenestrationSurface:Detailed,
  Face 24,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 22,
  ,
  ,
  ,
  ,
  ,
  -35.6616,
  15.6972,
  2.1336,
  -35.6616,
  15.6972,
  0.9144,
  -35.6616,
  14.7828,
  0.9144,
  -35.6616,
  14.7828,
  2.1336;

FenestrationSurface:Detailed,
  Face 25,
  Door,
  Door_R2.5,
  Face 22,
  ,
  ,
  ,
  ,
  ,
  -35.6616,
  20.8788,
  2.033016,
  -35.6616,
  20.8788,
  0.0,
  -35.6616,
  19.9644,
  0.0,
  -35.6616,
  19.9644,
  2.033016;

FenestrationSurface:Detailed,
  Face 37,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 36,
  ,
  ,
  ,
  ,
  ,
  -26.5176,
  13.5636,
  2.1336,
  -26.5176,
  13.5636,
  0.9144,
  -26.5176,
  14.478,
  0.9144,
  -26.5176,
  14.478,
  2.1336;

FenestrationSurface:Detailed,
  Face 38,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 36,
  ,
  ,
  ,
  ,
  ,
  -26.5176,
  14.7828,
  2.1336,
  -26.5176,
  14.7828,
  0.9144,
  -26.5176,
  15.6972,
  0.9144,
  -26.5176,
  15.6972,
  2.1336;

FenestrationSurface:Detailed,
  Face 39,
  Door,
  Door_R2.5,
  Face 36,
  ,
  ,
  ,
  ,
  ,
  -26.5176,
  19.9644,
  2.033016,
  -26.5176,
  19.9644,
  0.0,
  -26.5176,
  20.8788,
  0.0,
  -26.5176,
  20.8788,
  2.033016;

FenestrationSurface:Detailed,
  Face 46,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 45,
  ,
  ,
  ,
  ,
  ,
  -35.6616,
  10.8204,
  2.1336,
  -35.6616,
  10.8204,
  0.9144,
  -35.6616,
  9.906,
  0.9144,
  -35.6616,
  9.906,
  2.1336;

FenestrationSurface:Detailed,
  Face 52,
  Window,
  U 0.36 SHGC 0.67 Window,
  Face 51,
  ,
  ,
  ,
  ,
  ,
  -31.5468,
  8.8392,
  2.1336,
  -31.5468,
  8.8392,
  0.9144,
  -30.6324,
  8.8392,
  0.9144,
  -30.6324,
  8.8392,
  2.1336;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative,
  Relative;

InternalMass,
  Merged Face 1 - Surface 12,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.29030400000001;

InternalMass,
  Merged Face 7 - Surface 10,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.290304;

InternalMass,
  Merged Face 10 - Face 2,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.14165913600001;

InternalMass,
  Merged Face 13 - Surface 9,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.290304;

InternalMass,
  Merged Face 15 - Face 35,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 16 - Face 8,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.14165913600001;

InternalMass,
  Merged Face 19 - Surface 13,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  24.1547904;

InternalMass,
  Merged Face 20 - Face 33,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  23.7683137536;

InternalMass,
  Merged Face 21 - Face 32,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.14165913600001;

InternalMass,
  Merged Face 26 - Face 3,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.14165913600001;

InternalMass,
  Merged Face 28 - Surface 14,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  59.4579456;

InternalMass,
  Merged Face 29 - Face 54,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 30 - Face 47,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.14165913600001;

InternalMass,
  Merged Face 34 - Face 9,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 40 - Face 58,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 42 - Surface 11,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.29030400000001;

InternalMass,
  Merged Face 43 - Face 53,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 49 - Surface 8,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.290304;

InternalMass,
  Merged Face 50 - Face 57,
  Typical Interior Wall,
  WainRight_TZ,
  ,
  9.141659136;

InternalMass,
  Merged Face 56 - Surface 1,
  Typical Interior Floor,
  WainRight_TZ,
  ,
  9.290304;

LifeCycleCost:NonrecurringCost,
  Default Cost,
  Construction,
  0.0,
  ServicePeriod;

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,
  EndOfYear,
  ConstantDollar,
  0.03,
  ,
  ,
  ,
  2011.0,
  ,
  2011.0,
  25.0,
  ,
  None;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,
  Electricity,
  2011.0,
  January,
  0.9838,
  0.973,
  0.9632,
  0.9611,
  0.9571,
  0.9553,
  0.9539,
  0.9521,
  0.9546,
  0.955,
  0.9553,
  0.9564,
  0.9575,
  0.9596,
  0.9618,
  0.9614,
  0.9618,
  0.9618,
  0.9593,
  0.9589,
  0.9607,
  0.9625,
  0.965,
  0.9708,
  0.9751,
  0.9762,
  0.9766,
  0.9766,
  0.9769,
  0.9773;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,
  FuelOilNo1,
  2011.0,
  January,
  0.9714,
  0.973,
  0.9942,
  1.0164,
  1.0541,
  1.0928,
  1.1267,
  1.158,
  1.1792,
  1.1967,
  1.22,
  1.2333,
  1.2566,
  1.2709,
  1.2826,
  1.2985,
  1.3102,
  1.325,
  1.3261,
  1.3282,
  1.3324,
  1.3356,
  1.3431,
  1.351,
  1.3568,
  1.3606,
  1.3637,
  1.3674,
  1.3706,
  1.3743;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,
  FuelOilNo2,
  2011.0,
  January,
  0.8469,
  0.8257,
  0.8681,
  0.8988,
  0.9289,
  0.9604,
  0.9897,
  1.0075,
  1.0314,
  1.0554,
  1.0861,
  1.1278,
  1.1497,
  1.162,
  1.1743,
  1.1852,
  1.1948,
  1.2037,
  1.2071,
  1.2119,
  1.2139,
  1.2194,
  1.2276,
  1.2365,
  1.242,
  1.2461,
  1.2509,
  1.255,
  1.2591,
  1.2638;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,
  NaturalGas,
  2011.0,
  January,
  0.9823,
  0.9557,
  0.9279,
  0.9257,
  0.9346,
  0.9412,
  0.9512,
  0.9645,
  0.9856,
  1.0067,
  1.0222,
  1.041,
  1.061,
  1.0787,
  1.0942,
  1.1098,
  1.122,
  1.1308,
  1.1386,
  1.1486,
  1.1619,
  1.1763,
  1.1918,
  1.2118,
  1.2284,
  1.2439,
  1.2605,
  1.2772,
  1.2938,
  1.3115;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,
  Coal,
  2011.0,
  January,
  0.997,
  1.0089,
  1.0089,
  0.9941,
  0.9941,
  1.0,
  1.003,
  1.0059,
  1.0089,
  1.0119,
  1.0148,
  1.0178,
  1.0208,
  1.0267,
  1.0297,
  1.0356,
  1.0415,
  1.0534,
  1.0564,
  1.0593,
  1.0653,
  1.0712,
  1.0742,
  1.0801,
  1.0831,
  1.0831,
  1.0861,
  1.089,
  1.092,
  1.095;

Lights,
  WainRight_Baseline_Lights,
  WainRight_Baseline_SpaceType,
  Office Bldg Light,
  Watts/Area,
  ,
  16.1458656250646,
  ,
  ,
  ,
  ,
  1.0,
  General;

Material,
  8 in. Concrete Block Basement Wall,
  MediumRough,
  0.2032,
  1.326,
  1841.99999999999,
  911.999999999999,
  0.9,
  0.7,
  0.7;

Material,
  100mm Normalweight concrete floor,
  MediumSmooth,
  0.1016,
  2.31,
  2322.0,
  832.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtRoof_R42_0,
  MediumSmooth,
  0.254,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtRoof_R42_0 (R 0.8x Solar 1.0x Therm 1.0x),
  MediumSmooth,
  0.211331220285261,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtRoof_R42_1,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtRoof_R42_1 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0132082012678288,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_EPS_2,
  MediumSmooth,
  0.127,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_EPS_2 (R 0.8x Solar 1.0x Therm 1.0x),
  MediumSmooth,
  0.0983407079646018,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_Metal_0,
  Smooth,
  0.0008,
  45.28,
  7824.0,
  500.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_Metal_0 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.000619469026548673,
  45.28,
  7824.0,
  500.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_OSB_1,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_OSB_1 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0122925884955752,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_OSB_3,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_OSB_3 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0122925884955752,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_Plywood_4,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_ExtWall_R21_Plywood_4 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0122925884955752,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_EPS_mm_2,
  MediumSmooth,
  0.254,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_EPS_mm_2 (R 0.8x Solar 1.0x Therm 1.0x),
  MediumSmooth,
  0.205193306405078,
  0.029,
  29.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_OSB_mm_1,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_OSB_mm_1 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0128245816503174,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_OSB_mm_3,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_OSB_mm_3 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0128245816503174,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_Plywood_mm_0,
  Smooth,
  0.015875,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Baseline_Floor_R42_Plywood_mm_0 (R 0.8x Solar 1.0x Therm 1.0x),
  Smooth,
  0.0128245816503174,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.2800000000001,
  7823.99999999999,
  500.0,
  0.9,
  0.7,
  0.7;

Material,
  G01 13mm gypsum board,
  Smooth,
  0.0127,
  0.16,
  800.0,
  1090.0,
  0.9,
  0.7,
  0.5;

Material,
  G05 25mm wood,
  MediumSmooth,
  0.0254,
  0.15,
  608.0,
  1630.0,
  0.9,
  0.5,
  0.5;

Material,
  HW CONCRETE,
  Rough,
  0.1016,
  1.31125355293807,
  2240.00141458147,
  837.36,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  CP02 CARPET PAD,
  VeryRough,
  0.21648,
  0.9,
  0.7,
  0.8;

Material:NoMass,
  Typical Insulation,
  Smooth,
  0.440917107583774,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Typical Insulation R-14.32,
  Smooth,
  2.52240198048924,
  0.9,
  0.7,
  0.7;

Meter:Custom,
  CustomChargeMeter,
  Generic,
  storage_charge_30_kWh,
  Other Equipment Lost Heat Energy;

Meter:Custom,
  CustomDisChargeMeter,
  Generic,
  storage_discharge_30_kWh,
  Other Equipment Total Heating Energy;

Meter:CustomDecrement,
  MeterDecrementFailed,
  Generic,
  CustomChargeMeter;

Meter:CustomDecrement,
  MeterDecrementWorks,
  Electricity,
  Electricity:Facility,
  ,
  ElecStorageHeaterCharge:InteriorEquipment:Electricity;

NodeList,
  WainRight_TZ Exhaust Node List,
  Node 2;

NodeList,
  WainRight_TZ Inlet Node List,
  Node 3;

OtherEquipment,
  storage_charge_30_kWh,
  Electricity,
  WainRight_TZ,
  ElecStorageHeaterChargeSchedule,
  EquipmentLevel,
  3000.0,
  ,
  ,
  ,
  ,
  1.0,
  ,
  ElecStorageHeaterCharge;

OtherEquipment,
  storage_discharge_30_kWh,
  None,
  WainRight_TZ,
  ElecStorageHeaterDischargeSchedule,
  EquipmentLevel,
  3000.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ElecStorageHeaterDischarge;

OutdoorAir:Node,
  Model Outdoor Air Node;

Output:Diagnostics,
  DisplayAdvancedReportVariables;

Output:EnergyManagementSystem,
  Verbose,
  Verbose,
  None;

Output:Meter,
  Electricity:Facility,
  Timestep;

Output:Meter,
  NaturalGas:Facility,
  Timestep;

Output:Meter,
  DistrictCooling:Facility,
  Timestep;

Output:Meter,
  DistrictHeating:Facility,
  Timestep;

Output:Meter:MeterFileOnly,
  CustomChargeMeter,
  Timestep;

Output:Meter:MeterFileOnly,
  CustomDisChargeMeter,
  Timestep;

Output:Meter:MeterFileOnly,
  ElecStorageHeaterCharge:InteriorEquipment:Electricity;

Output:Meter:MeterFileOnly,
  MeterDecrementFailed,
  Timestep;

Output:Meter:MeterFileOnly,
  MeterDecrementWorks,
  Timestep;

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,
  Daily;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  Timestep;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  Daily;

Output:SQLite,
  SimpleAndTabular;

Output:Table:Monthly,
  Building Energy Performance - Coal,
  2.0,
  Heating:Coal,
  SumOrAverage,
  Cooling:Coal,
  SumOrAverage,
  Interior Lighting:Coal,
  SumOrAverage,
  Exterior Lighting:Coal,
  SumOrAverage,
  Interior Equipment:Coal,
  SumOrAverage,
  Exterior Equipment:Coal,
  SumOrAverage,
  Fans:Coal,
  SumOrAverage,
  Pumps:Coal,
  SumOrAverage,
  Heat Rejection:Coal,
  SumOrAverage,
  Humidification:Coal,
  SumOrAverage,
  Heat Recovery:Coal,
  SumOrAverage,
  Water Systems:Coal,
  SumOrAverage,
  Refrigeration:Coal,
  SumOrAverage,
  Generators:Coal,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - Diesel,
  2.0,
  Heating:Diesel,
  SumOrAverage,
  Cooling:Diesel,
  SumOrAverage,
  Interior Lighting:Diesel,
  SumOrAverage,
  Exterior Lighting:Diesel,
  SumOrAverage,
  Interior Equipment:Diesel,
  SumOrAverage,
  Exterior Equipment:Diesel,
  SumOrAverage,
  Fans:Diesel,
  SumOrAverage,
  Pumps:Diesel,
  SumOrAverage,
  Heat Rejection:Diesel,
  SumOrAverage,
  Humidification:Diesel,
  SumOrAverage,
  Heat Recovery:Diesel,
  SumOrAverage,
  Water Systems:Diesel,
  SumOrAverage,
  Refrigeration:Diesel,
  SumOrAverage,
  Generators:Diesel,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - District Cooling,
  2.0,
  InteriorLights:DistrictCooling,
  SumOrAverage,
  ExteriorLights:DistrictCooling,
  SumOrAverage,
  InteriorEquipment:DistrictCooling,
  SumOrAverage,
  ExteriorEquipment:DistrictCooling,
  SumOrAverage,
  Fans:DistrictCooling,
  SumOrAverage,
  Pumps:DistrictCooling,
  SumOrAverage,
  Heating:DistrictCooling,
  SumOrAverage,
  Cooling:DistrictCooling,
  SumOrAverage,
  HeatRejection:DistrictCooling,
  SumOrAverage,
  Humidifier:DistrictCooling,
  SumOrAverage,
  HeatRecovery:DistrictCooling,
  SumOrAverage,
  WaterSystems:DistrictCooling,
  SumOrAverage,
  Cogeneration:DistrictCooling,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand,
  2.0,
  DistrictCooling:Facility,
  Maximum,
  InteriorLights:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  ExteriorLights:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  InteriorEquipment:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  ExteriorEquipment:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Fans:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Pumps:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Heating:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Cooling:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  HeatRejection:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Humidifier:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  HeatRecovery:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  WaterSystems:DistrictCooling,
  ValueWhenMaximumOrMinimum,
  Cogeneration:DistrictCooling,
  ValueWhenMaximumOrMinimum;

Output:Table:Monthly,
  Building Energy Performance - District Heating,
  2.0,
  InteriorLights:DistrictHeating,
  SumOrAverage,
  ExteriorLights:DistrictHeating,
  SumOrAverage,
  InteriorEquipment:DistrictHeating,
  SumOrAverage,
  ExteriorEquipment:DistrictHeating,
  SumOrAverage,
  Fans:DistrictHeating,
  SumOrAverage,
  Pumps:DistrictHeating,
  SumOrAverage,
  Heating:DistrictHeating,
  SumOrAverage,
  Cooling:DistrictHeating,
  SumOrAverage,
  HeatRejection:DistrictHeating,
  SumOrAverage,
  Humidifier:DistrictHeating,
  SumOrAverage,
  HeatRecovery:DistrictHeating,
  SumOrAverage,
  WaterSystems:DistrictHeating,
  SumOrAverage,
  Cogeneration:DistrictHeating,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand,
  2.0,
  DistrictHeating:Facility,
  Maximum,
  InteriorLights:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  ExteriorLights:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  InteriorEquipment:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  ExteriorEquipment:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Fans:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Pumps:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Heating:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Cooling:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  HeatRejection:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Humidifier:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  HeatRecovery:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  WaterSystems:DistrictHeating,
  ValueWhenMaximumOrMinimum,
  Cogeneration:DistrictHeating,
  ValueWhenMaximumOrMinimum;

Output:Table:Monthly,
  Building Energy Performance - Electricity,
  2.0,
  InteriorLights:Electricity,
  SumOrAverage,
  ExteriorLights:Electricity,
  SumOrAverage,
  InteriorEquipment:Electricity,
  SumOrAverage,
  ExteriorEquipment:Electricity,
  SumOrAverage,
  Fans:Electricity,
  SumOrAverage,
  Pumps:Electricity,
  SumOrAverage,
  Heating:Electricity,
  SumOrAverage,
  Cooling:Electricity,
  SumOrAverage,
  HeatRejection:Electricity,
  SumOrAverage,
  Humidifier:Electricity,
  SumOrAverage,
  HeatRecovery:Electricity,
  SumOrAverage,
  WaterSystems:Electricity,
  SumOrAverage,
  Cogeneration:Electricity,
  SumOrAverage,
  Refrigeration:Electricity,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand,
  2.0,
  Electricity:Facility,
  Maximum,
  InteriorLights:Electricity,
  ValueWhenMaximumOrMinimum,
  ExteriorLights:Electricity,
  ValueWhenMaximumOrMinimum,
  InteriorEquipment:Electricity,
  ValueWhenMaximumOrMinimum,
  ExteriorEquipment:Electricity,
  ValueWhenMaximumOrMinimum,
  Fans:Electricity,
  ValueWhenMaximumOrMinimum,
  Pumps:Electricity,
  ValueWhenMaximumOrMinimum,
  Heating:Electricity,
  ValueWhenMaximumOrMinimum,
  Cooling:Electricity,
  ValueWhenMaximumOrMinimum,
  HeatRejection:Electricity,
  ValueWhenMaximumOrMinimum,
  Humidifier:Electricity,
  ValueWhenMaximumOrMinimum,
  HeatRecovery:Electricity,
  ValueWhenMaximumOrMinimum,
  WaterSystems:Electricity,
  ValueWhenMaximumOrMinimum,
  Cogeneration:Electricity,
  ValueWhenMaximumOrMinimum;

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1,
  2.0,
  Heating:FuelOilNo1,
  SumOrAverage,
  Cooling:FuelOilNo1,
  SumOrAverage,
  Interior Lighting:FuelOilNo1,
  SumOrAverage,
  Exterior Lighting:FuelOilNo1,
  SumOrAverage,
  Interior Equipment:FuelOilNo1,
  SumOrAverage,
  Exterior Equipment:FuelOilNo1,
  SumOrAverage,
  Fans:FuelOilNo1,
  SumOrAverage,
  Pumps:FuelOilNo1,
  SumOrAverage,
  Heat Rejection:FuelOilNo1,
  SumOrAverage,
  Humidification:FuelOilNo1,
  SumOrAverage,
  Heat Recovery:FuelOilNo1,
  SumOrAverage,
  Water Systems:FuelOilNo1,
  SumOrAverage,
  Refrigeration:FuelOilNo1,
  SumOrAverage,
  Generators:FuelOilNo1,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2,
  2.0,
  Heating:FuelOilNo2,
  SumOrAverage,
  Cooling:FuelOilNo2,
  SumOrAverage,
  Interior Lighting:FuelOilNo2,
  SumOrAverage,
  Exterior Lighting:FuelOilNo2,
  SumOrAverage,
  Interior Equipment:FuelOilNo2,
  SumOrAverage,
  Exterior Equipment:FuelOilNo2,
  SumOrAverage,
  Fans:FuelOilNo2,
  SumOrAverage,
  Pumps:FuelOilNo2,
  SumOrAverage,
  Heat Rejection:FuelOilNo2,
  SumOrAverage,
  Humidification:FuelOilNo2,
  SumOrAverage,
  Heat Recovery:FuelOilNo2,
  SumOrAverage,
  Water Systems:FuelOilNo2,
  SumOrAverage,
  Refrigeration:FuelOilNo2,
  SumOrAverage,
  Generators:FuelOilNo2,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - Gasoline,
  2.0,
  Heating:Gasoline,
  SumOrAverage,
  Cooling:Gasoline,
  SumOrAverage,
  Interior Lighting:Gasoline,
  SumOrAverage,
  Exterior Lighting:Gasoline,
  SumOrAverage,
  Interior Equipment:Gasoline,
  SumOrAverage,
  Exterior Equipment:Gasoline,
  SumOrAverage,
  Fans:Gasoline,
  SumOrAverage,
  Pumps:Gasoline,
  SumOrAverage,
  Heat Rejection:Gasoline,
  SumOrAverage,
  Humidification:Gasoline,
  SumOrAverage,
  Heat Recovery:Gasoline,
  SumOrAverage,
  Water Systems:Gasoline,
  SumOrAverage,
  Refrigeration:Gasoline,
  SumOrAverage,
  Generators:Gasoline,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - Natural Gas,
  2.0,
  InteriorEquipment:NaturalGas,
  SumOrAverage,
  ExteriorEquipment:NaturalGas,
  SumOrAverage,
  Heating:NaturalGas,
  SumOrAverage,
  Cooling:NaturalGas,
  SumOrAverage,
  WaterSystems:NaturalGas,
  SumOrAverage,
  Cogeneration:NaturalGas,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand,
  2.0,
  NaturalGas:Facility,
  Maximum,
  InteriorEquipment:NaturalGas,
  ValueWhenMaximumOrMinimum,
  ExteriorEquipment:NaturalGas,
  ValueWhenMaximumOrMinimum,
  Heating:NaturalGas,
  ValueWhenMaximumOrMinimum,
  Cooling:NaturalGas,
  ValueWhenMaximumOrMinimum,
  WaterSystems:NaturalGas,
  ValueWhenMaximumOrMinimum,
  Cogeneration:NaturalGas,
  ValueWhenMaximumOrMinimum;

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1,
  2.0,
  Heating:OtherFuel1,
  SumOrAverage,
  Cooling:OtherFuel1,
  SumOrAverage,
  Interior Lighting:OtherFuel1,
  SumOrAverage,
  Exterior Lighting:OtherFuel1,
  SumOrAverage,
  Interior Equipment:OtherFuel1,
  SumOrAverage,
  Exterior Equipment:OtherFuel1,
  SumOrAverage,
  Fans:OtherFuel1,
  SumOrAverage,
  Pumps:OtherFuel1,
  SumOrAverage,
  Heat Rejection:OtherFuel1,
  SumOrAverage,
  Humidification:OtherFuel1,
  SumOrAverage,
  Heat Recovery:OtherFuel1,
  SumOrAverage,
  Water Systems:OtherFuel1,
  SumOrAverage,
  Refrigeration:OtherFuel1,
  SumOrAverage,
  Generators:OtherFuel1,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2,
  2.0,
  Heating:OtherFuel2,
  SumOrAverage,
  Cooling:OtherFuel2,
  SumOrAverage,
  Interior Lighting:OtherFuel2,
  SumOrAverage,
  Exterior Lighting:OtherFuel2,
  SumOrAverage,
  Interior Equipment:OtherFuel2,
  SumOrAverage,
  Exterior Equipment:OtherFuel2,
  SumOrAverage,
  Fans:OtherFuel2,
  SumOrAverage,
  Pumps:OtherFuel2,
  SumOrAverage,
  Heat Rejection:OtherFuel2,
  SumOrAverage,
  Humidification:OtherFuel2,
  SumOrAverage,
  Heat Recovery:OtherFuel2,
  SumOrAverage,
  Water Systems:OtherFuel2,
  SumOrAverage,
  Refrigeration:OtherFuel2,
  SumOrAverage,
  Generators:OtherFuel2,
  SumOrAverage;

Output:Table:Monthly,
  Building Energy Performance - PropaneGas,
  2.0,
  Heating:PropaneGas,
  SumOrAverage,
  Cooling:PropaneGas,
  SumOrAverage,
  Interior Lighting:PropaneGas,
  SumOrAverage,
  Exterior Lighting:PropaneGas,
  SumOrAverage,
  Interior Equipment:PropaneGas,
  SumOrAverage,
  Exterior Equipment:PropaneGas,
  SumOrAverage,
  Fans:PropaneGas,
  SumOrAverage,
  Pumps:PropaneGas,
  SumOrAverage,
  Heat Rejection:PropaneGas,
  SumOrAverage,
  Humidification:PropaneGas,
  SumOrAverage,
  Heat Recovery:PropaneGas,
  SumOrAverage,
  Water Systems:PropaneGas,
  SumOrAverage,
  Refrigeration:PropaneGas,
  SumOrAverage,
  Generators:PropaneGas,
  SumOrAverage;

Output:Table:SummaryReports,
  AllSummary;

Output:Variable,
  ElecStorageHeaterModeSchedule,
  Schedule Value;

Output:Variable,
  ,
  current_storage_capacity_ZoneTimeStep,
  Timestep;

Output:Variable,
  ,
  added_storage_capacity_ZoneTimeStep,
  Timestep;

Output:Variable,
  ,
  removed_storage_capacity_ZoneTimeStep,
  Timestep;

Output:Variable,
  ,
  Other Equipment Total Heating Energy,
  Daily;

Output:Variable,
  ,
  Zone Unit Heater Heating Energy,
  Daily;

Output:Variable,
  ,
  Other Equipment Lost Heat Energy,
  Daily;

Output:Variable,
  ,
  Other Equipment Total Heating Energy,
  Monthly;

Output:Variable,
  ,
  Other Equipment Lost Heat Energy,
  Monthly;

Output:Variable,
  ,
  CustomChargeMeter;

Output:Variable,
  ,
  CustomDisChargeMeter;

Output:Variable,
  ,
  Other Equipment Lost Heat Rate;

Output:Variable,
  MeterDecrementWorks,
  MeterDecrementWorks,
  Timestep;

Output:Variable,
  MeterDecrementFailed,
  MeterDecrementFailed,
  Timestep;

Output:Variable,
  ,
  Other Equipment Total Heating Rate;

Output:Variable,
  WainRight_TZ,
  Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate;

Output:Variable,
  ElecStorageHeaterChargeSchedule,
  Schedule Value,
  Timestep;

Output:Variable,
  ElecStorageHeaterDischargeSchedule,
  Schedule Value,
  Timestep;

Output:Variable,
  ElecStorageHeaterModeSchedule,
  Schedule Value,
  Timestep;

Output:Variable,
  storage_charge_30_kWh,
  Other Equipment Lost Heat Energy,
  Timestep;

Output:Variable,
  storage_discharge_30_kWh,
  Other Equipment Total Heating Energy,
  Timestep;

Output:Variable,
  ,
  Site Outdoor Air Drybulb Temperature,
  Monthly;

Output:Variable,
  ,
  Zone Air Temperature,
  Hourly;

Output:Variable,
  ,
  Zone Air Relative Humidity,
  Hourly;

Output:Variable,
  ,
  Zone Heating Setpoint Not Met While Occupied Time,
  Hourly;

Output:Variable,
  ,
  Zone Cooling Setpoint Not Met While Occupied Time,
  Hourly;

Output:Variable,
  ,
  Site Outdoor Air Drybulb Temperature,
  Hourly;

Output:Variable,
  ,
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,
  Hourly;

Output:Variable,
  ,
  Zone Thermostat Heating Setpoint Temperature,
  Hourly;

Output:Variable,
  ,
  Zone Thermostat Cooling Setpoint Temperature,
  Hourly;

Output:Variable,
  ,
  Zone Ventilation Sensible Heat Loss Energy,
  Hourly;

Output:Variable,
  ,
  Zone Ventilation Sensible Heat Gain Energy,
  Hourly;

Output:Variable,
  ,
  Zone Ventilation Standard Density Volume Flow Rate,
  Hourly;

Output:Variable,
  ,
  Zone Air Terminal Sensible Heating Rate,
  Hourly;

Output:Variable,
  ,
  Zone Unit Heater Heating Rate,
  Hourly;

Output:Variable,
  ,
  Heating Coil FuelOilNo1 Rate,
  Hourly;

Output:Variable,
  ,
  Heating Coil Electricity Rate,
  Hourly;

Output:Variable,
  ,
  Baseboard Total Heating Rate,
  Hourly;

Output:Variable,
  ,
  Unitary System Sensible Heating Rate,
  Hourly;

Output:Variable,
  ,
  Unitary System Predicted Sensible Load to Setpoint Heat Transfer Rate,
  Hourly;

Output:Variable,
  ,
  Electric Equipment Total Heating Energy,
  Monthly;

Output:Variable,
  ,
  Gas Equipment Total Heating Energy,
  Monthly;

Output:Variable,
  ,
  Zone Lights Total Heating Energy,
  Monthly;

Output:Variable,
  ,
  Zone People Sensible Heating Energy,
  Monthly;

Output:Variable,
  ,
  Zone Infiltration Sensible Heat Gain Energy,
  Monthly;

Output:Variable,
  ,
  Surface Window Heat Gain Energy,
  Monthly;

Output:Variable,
  ,
  Zone Infiltration Sensible Heat Loss Energy,
  Monthly;

Output:Variable,
  ,
  Surface Window Heat Loss Energy,
  Monthly;

Output:Variable,
  ,
  Surface Average Face Conduction Heat Transfer Energy,
  Hourly;

Output:VariableDictionary,
  IDF,
  Unsorted;

OutputControl:ReportingTolerances,
  0.5,
  0.5;

OutputControl:Table:Style,
  HTML;

People,
  WainRight_Baseline_People,
  WainRight_Baseline_SpaceType,
  Small Office Bldg Occ,
  People/Area,
  ,
  0.215278208334194,
  ,
  0.3,
  ,
  Small Office Activity;

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe,
  Main Service Water Loop Demand Bypass Pipe Inlet Node,
  Main Service Water Loop Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe,
  Node 14,
  Main Service Water Loop Demand Inlet Pipe Node;

Pipe:Adiabatic,
  Pipe Adiabatic 1,
  Node 19,
  Node 20;

Pipe:Adiabatic,
  Pipe Adiabatic 2,
  Node 16,
  Node 21;

Pipe:Adiabatic,
  Pipe Adiabatic 3,
  Node 22,
  Node 12;

Pipe:Adiabatic,
  Pipe Adiabatic 4,
  Node 23,
  Node 15;

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List,
  WaterHeater:Mixed,
  40gal Electricity Water Heater - 2883kBtu/hr;

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme,
  0.0,
  1000000000.0,
  Main Service Water Loop Heating Equipment List;

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes,
  PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme,
  Always On Discrete;

PlantLoop,
  Main Service Water Loop,
  Water,
  ,
  Main Service Water Loop Operation Schemes,
  Node 12,
  60.0,
  10.0,
  Autosize,
  0.0,
  Autocalculate,
  Node 11,
  Node 12,
  Main Service Water Loop Supply Branches,
  Main Service Water Loop Supply Connector List,
  Node 14,
  Node 15,
  Main Service Water Loop Demand Branches,
  Main Service Water Loop Demand Connector List,
  Optimal,
  ,
  SingleSetpoint;

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven,
  Node 11,
  Node 17,
  Autosize,
  0.001,
  Autosize,
  1.0,
  0.0,
  0.0,
  1.0,
  0.0,
  0.0,
  0.0,
  Continuous,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  0.5,
  PowerPerFlowPerPressure,
  348701.1,
  1.282051282,
  0.0,
  General;

RunPeriod,
  Run Period 1,
  1.0,
  1.0,
  2006.0,
  12.0,
  31.0,
  2006.0,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

Schedule:Compact,
  WainRight_TZ Thermostat Schedule,
  WainRight_TZ Thermostat Schedule Type Limits,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.0;

Schedule:Constant,
  Always Off Discrete,
  OnOff 1,
  0.0;

Schedule:Constant,
  Always On Continuous,
  ,
  1.0;

Schedule:Constant,
  Always On Discrete,
  OnOff,
  1.0;

Schedule:Constant,
  ElecStorageHeaterChargeSchedule,
  Dimensionless,
  0.0;

Schedule:Constant,
  ElecStorageHeaterDischargeSchedule,
  Dimensionless,
  0.0;

Schedule:Constant,
  Schedule Constant 1,
  Fractional,
  1.0;

Schedule:Constant,
  Schedule Constant 2,
  Fractional,
  1.0;

Schedule:Constant,
  Schedule Constant 3,
  Fractional,
  0.88;

Schedule:Day:Interval,
  Air Velocity Schedule Default,
  Velocity,
  No,
  24:00,
  0.2;

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes,
  Any Number,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,
  Any Number,
  No,
  24:00,
  0.5;

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,
  Fractional,
  No,
  24:00,
  0.05;

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,
  Fractional,
  No,
  24:00,
  0.2;

Schedule:Day:Interval,
  HeatTape_ScheduleDay_TurnOff,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  HeatTape_ScheduleDay_TurnOff 1,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default,
  Temperature,
  No,
  24:00,
  60.0000000000001;

Schedule:Day:Interval,
  Office Bldg Light Default,
  Fractional,
  No,
  05:00,
  0.05,
  07:00,
  0.1,
  08:00,
  0.3,
  20:00,
  0.9,
  21:00,
  0.5,
  23:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Sat Day,
  Fractional,
  No,
  09:00,
  0.05,
  10:00,
  0.1,
  18:00,
  0.3,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,
  Fractional,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Office Bldg Light Sun Day,
  Fractional,
  No,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Fractional,
  No,
  05:00,
  0.025,
  07:00,
  0.05,
  08:00,
  0.15,
  20:00,
  0.45,
  21:00,
  0.25,
  23:00,
  0.05,
  24:00,
  0.025;

Schedule:Day:Interval,
  Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule,
  Fractional,
  No,
  09:00,
  0.025,
  10:00,
  0.05,
  18:00,
  0.15,
  24:00,
  0.025;

Schedule:Day:Interval,
  Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule,
  Fractional,
  No,
  24:00,
  0.025;

Schedule:Day:Interval,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Fractional,
  No,
  05:00,
  0.0333333333333333,
  07:00,
  0.0666666666666667,
  08:00,
  0.2,
  20:00,
  0.6,
  21:00,
  0.333333333333333,
  23:00,
  0.0666666666666667,
  24:00,
  0.0333333333333333;

Schedule:Day:Interval,
  Office Bldg Light_May_May_scheduleRule 1_May_May_DaySchedule,
  Fractional,
  No,
  09:00,
  0.0333333333333333,
  10:00,
  0.0666666666666667,
  18:00,
  0.2,
  24:00,
  0.0333333333333333;

Schedule:Day:Interval,
  Office Bldg Light_May_May_scheduleRule_May_May_DaySchedule,
  Fractional,
  No,
  24:00,
  0.0333333333333333;

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Default,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Summer Design Day,
  Fractional,
  No,
  07:00,
  0.0,
  08:00,
  0.27,
  09:00,
  0.55,
  11:00,
  0.64,
  12:00,
  0.82,
  13:00,
  1.0,
  14:00,
  0.91,
  16:00,
  0.55,
  17:00,
  0.73,
  19:00,
  0.37,
  20:00,
  0.18,
  21:00,
  0.27,
  22:00,
  0.09,
  24:00,
  0.0;

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Winter Design Day,
  Fractional,
  No,
  07:00,
  0.0,
  08:00,
  0.27,
  09:00,
  0.55,
  11:00,
  0.64,
  12:00,
  0.82,
  13:00,
  1.0,
  14:00,
  0.91,
  16:00,
  0.55,
  17:00,
  0.73,
  19:00,
  0.37,
  20:00,
  0.18,
  21:00,
  0.27,
  22:00,
  0.09,
  24:00,
  0.0;

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  Fractional,
  No,
  07:00,
  0.0,
  08:00,
  0.27,
  09:00,
  0.55,
  11:00,
  0.64,
  12:00,
  0.82,
  13:00,
  1.0,
  14:00,
  0.91,
  16:00,
  0.55,
  17:00,
  0.73,
  19:00,
  0.37,
  20:00,
  0.18,
  21:00,
  0.27,
  22:00,
  0.09,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 1,
  Temperature,
  No,
  24:00,
  22.0;

Schedule:Day:Interval,
  Schedule Day 2,
  Temperature,
  No,
  24:00,
  60.0;

Schedule:Day:Interval,
  Schedule Day 3,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 4,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 5,
  ,
  No,
  10:00,
  0.0,
  18:00,
  0.256,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 6,
  Fractional,
  No,
  10:00,
  0.0,
  18:00,
  0.256,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 7,
  Fractional,
  No,
  06:00,
  0.0,
  21:00,
  1.0,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 8,
  ,
  No,
  10:00,
  0.0,
  18:00,
  1.0,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 9,
  Fractional,
  No,
  10:00,
  0.0,
  18:00,
  1.0,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 10,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 11,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 12,
  ,
  No,
  10:00,
  26.7,
  18:00,
  24.0,
  24:00,
  26.7;

Schedule:Day:Interval,
  Schedule Day 13,
  Temperature,
  No,
  10:00,
  26.7,
  18:00,
  24.0,
  24:00,
  26.7;

Schedule:Day:Interval,
  Schedule Day 14,
  ,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Schedule Day 15,
  Temperature,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Schedule Day 16,
  ,
  No,
  10:00,
  15.6,
  18:00,
  21.0,
  24:00,
  15.6;

Schedule:Day:Interval,
  Schedule Day 17,
  Temperature,
  No,
  10:00,
  15.6,
  18:00,
  21.0,
  24:00,
  15.6;

Schedule:Day:Interval,
  Schedule Day 18,
  ,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Schedule Day 19,
  Temperature,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Schedule Day 20,
  Fractional,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Schedule Day 21,
  ,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Schedule Day 22,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 23,
  Temperature,
  No,
  24:00,
  21.1111111111111;

Schedule:Day:Interval,
  Schedule Day 24,
  Temperature,
  No,
  24:00,
  23.8888888888889;

Schedule:Day:Interval,
  Schedule Day 25,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Schedule Day 26,
  ,
  No,
  04:00,
  -1.0,
  09:00,
  0.0,
  16:00,
  1.0,
  18:00,
  0.0,
  24:00,
  -1.0;

Schedule:Day:Interval,
  Schedule Day 27,
  ,
  No,
  04:00,
  -1.0,
  09:00,
  0.0,
  16:00,
  1.0,
  18:00,
  0.0,
  24:00,
  -1.0;

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default,
  Temperature Schedule Type Limits,
  No,
  24:00,
  60.0000000000001;

Schedule:Day:Interval,
  Small Office Activity Default,
  ActivityLevel,
  No,
  24:00,
  120.0;

Schedule:Day:Interval,
  Small Office Activity Summer Design Day,
  ActivityLevel,
  No,
  24:00,
  120.0;

Schedule:Day:Interval,
  Small Office Activity Winter Design Day,
  ActivityLevel,
  No,
  24:00,
  120.0;

Schedule:Day:Interval,
  Small Office Bldg Equip Default,
  Fractional,
  No,
  08:00,
  0.084,
  12:00,
  0.189,
  13:00,
  0.168,
  20:00,
  0.189,
  21:00,
  0.105,
  24:00,
  0.084;

Schedule:Day:Interval,
  Small Office Bldg Equip Sat Day,
  Fractional,
  No,
  09:00,
  0.063,
  10:00,
  0.084,
  18:00,
  0.105,
  24:00,
  0.063;

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day,
  Fractional,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Small Office Bldg Equip Sun Day,
  Fractional,
  No,
  24:00,
  0.063;

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Small Office Bldg Occ Default,
  Fractional,
  No,
  06:00,
  0.0,
  07:00,
  0.1,
  08:00,
  0.2,
  12:00,
  0.95,
  13:00,
  0.5,
  20:00,
  0.95,
  21:00,
  0.3,
  24:00,
  0.05;

Schedule:Day:Interval,
  Small Office Bldg Occ Sat Day,
  Fractional,
  No,
  09:00,
  0.0,
  10:00,
  0.1,
  18:00,
  0.3,
  24:00,
  0.0;

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day,
  Fractional,
  No,
  06:00,
  0.0,
  22:00,
  1.0,
  24:00,
  0.05;

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Small Office Bldg Occ WntrDsn|Sun Day,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Small Office ClgSetp Default,
  Temperature,
  No,
  06:00,
  26.7,
  21:00,
  24.0,
  22:00,
  24.0,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day,
  Temperature,
  No,
  06:00,
  26.7,
  22:00,
  24.0,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day,
  Temperature,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office HtgSetp Default,
  Temperature,
  No,
  06:00,
  15.6,
  21:00,
  21.0,
  22:00,
  21.0,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day,
  Temperature,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day,
  Temperature,
  No,
  24:00,
  21.0;

Schedule:Day:Interval,
  Small Office Infil Quarter On Default,
  Fractional,
  No,
  06:00,
  1.0,
  24:00,
  1.0;

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day,
  Fractional,
  No,
  06:00,
  1.0,
  22:00,
  0.25,
  24:00,
  1.0;

Schedule:Day:Interval,
  Small Office Infil Quarter On Sun Day,
  Fractional,
  No,
  24:00,
  1.0;

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day,
  Fractional,
  No,
  06:00,
  1.0,
  18:00,
  0.25,
  24:00,
  1.0;

Schedule:Day:Interval,
  Small Office Infil Quarter On WntrDsn|Sat Day,
  Fractional,
  No,
  09:00,
  1.0,
  10:00,
  0.25,
  18:00,
  0.25,
  24:00,
  1.0;

Schedule:Day:Interval,
  SummerHeatOff_ScheduleDay_TurnOff,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  ,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  Work Efficiency Schedule Default,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  summer_ventilation_schedule_DaySchedule,
  Fractional,
  No,
  24:00,
  0.0;

Schedule:Day:Interval,
  summer_ventilation_schedule_DaySchedule 1,
  Fractional,
  No,
  10:00,
  0.0,
  18:00,
  1.0,
  24:00,
  0.0;

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default,
  Air Velocity Schedule Default;

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes,
  Clothing Schedule Default Winter Clothes;

Schedule:Week:Daily,
  ElecStorageHeaterModeSchedule Week Rule - Jan1-Dec31,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 27,
  Schedule Day 25,
  Schedule Day 25,
  Schedule Day 25,
  Schedule Day 25,
  Schedule Day 25;

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default,
  Fraction Latent - 0.05 Default;

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default,
  Fraction Sensible - 0.2 Default;

Schedule:Week:Daily,
  HeatTape_ScheduleRuleSet Week Rule - Apr9-Apr15,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  HeatTape_ScheduleDay_TurnOff 1,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20;

Schedule:Week:Daily,
  HeatTape_ScheduleRuleSet Week Rule - Apr16-Sep9,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20;

Schedule:Week:Daily,
  HeatTape_ScheduleRuleSet Week Rule - Jan1-Apr8,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20;

Schedule:Week:Daily,
  HeatTape_ScheduleRuleSet Week Rule - Sep10-Sep16,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  HeatTape_ScheduleDay_TurnOff 1,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20;

Schedule:Week:Daily,
  HeatTape_ScheduleRuleSet Week Rule - Sep17-Dec31,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20,
  Schedule Day 20;

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default,
  Mixed Water At Faucet Temp - 140F Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Apr30-May27,
  Office Bldg Light Sun Day,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light Sat Day,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Aug27-Sep2,
  Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light Default,
  Office Bldg Light Sat Day,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Apr29,
  Office Bldg Light Sun Day,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Sat Day,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jun4-Aug26,
  Office Bldg Light_June_August_scheduleRule_June_August_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - May28-Jun3,
  Office Bldg Light Sun Day,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_May_May_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_DefscheduleRule_DaySchedule,
  Office Bldg Light_June_August_scheduleRule 1_June_August_DaySchedule,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Sep3-Dec31,
  Office Bldg Light Sun Day,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Default,
  Office Bldg Light Sat Day,
  Office Bldg Light Default,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default,
  Office Bldg Light Default;

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,
  OfficeSmall BLDG_SWH_SCH Default,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,
  Schedule Day 6,
  OfficeSmall BLDG_SWH_SCH Default,
  OfficeSmall BLDG_SWH_SCH Summer Design Day,
  OfficeSmall BLDG_SWH_SCH Winter Design Day,
  OfficeSmall BLDG_SWH_SCH Default,
  OfficeSmall BLDG_SWH_SCH Default;

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1,
  Schedule Day 1;

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2,
  Schedule Day 2;

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31,
  Schedule Day 11,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 9,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7,
  Schedule Day 7;

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23,
  Schedule Day 23;

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24,
  Schedule Day 24;

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default,
  Service Water Loop Temp - 140F Default;

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Default,
  Small Office Activity Summer Design Day,
  Small Office Activity Winter Design Day,
  Small Office Activity Default,
  Small Office Activity Default;

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31,
  Small Office Bldg Equip Sun Day,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Sat Day,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Summer Design Day,
  Small Office Bldg Equip Winter Design Day,
  Small Office Bldg Equip Default,
  Small Office Bldg Equip Default;

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31,
  Small Office Bldg Occ WntrDsn|Sun Day,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Sat Day,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Summer Design Day,
  Small Office Bldg Occ Winter Design Day,
  Small Office Bldg Occ Default,
  Small Office Bldg Occ Default;

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31,
  Schedule Day 15,
  Small Office ClgSetp Default,
  Small Office ClgSetp Default,
  Small Office ClgSetp Default,
  Small Office ClgSetp Default,
  Small Office ClgSetp Default,
  Schedule Day 13,
  Small Office ClgSetp Default,
  Small Office ClgSetp Summer Design Day,
  Small Office ClgSetp Winter Design Day,
  Small Office ClgSetp Default,
  Small Office ClgSetp Default;

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31,
  Schedule Day 19,
  Small Office HtgSetp Default,
  Small Office HtgSetp Default,
  Small Office HtgSetp Default,
  Small Office HtgSetp Default,
  Small Office HtgSetp Default,
  Schedule Day 17,
  Small Office HtgSetp Default,
  Small Office HtgSetp Summer Design Day,
  Small Office HtgSetp Winter Design Day,
  Small Office HtgSetp Default,
  Small Office HtgSetp Default;

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31,
  Small Office Infil Quarter On Sun Day,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On WntrDsn|Sat Day,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Summer Design Day,
  Small Office Infil Quarter On Winter Design Day,
  Small Office Infil Quarter On Default,
  Small Office Infil Quarter On Default;

Schedule:Week:Daily,
  SummerHeatOff_ScheduleRuleSet Week Rule - Aug27-Sep2,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21;

Schedule:Week:Daily,
  SummerHeatOff_ScheduleRuleSet Week Rule - Jan1-May27,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21;

Schedule:Week:Daily,
  SummerHeatOff_ScheduleRuleSet Week Rule - Jun4-Aug26,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21;

Schedule:Week:Daily,
  SummerHeatOff_ScheduleRuleSet Week Rule - May28-Jun3,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  SummerHeatOff_ScheduleDay_TurnOff 1,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21;

Schedule:Week:Daily,
  SummerHeatOff_ScheduleRuleSet Week Rule - Sep3-Dec31,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21,
  Schedule Day 21;

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default,
  Work Efficiency Schedule Default;

Schedule:Week:Daily,
  summer_ventilation_schedule Week Rule - Aug27-Sep2,
  summer_ventilation_schedule_DaySchedule,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22;

Schedule:Week:Daily,
  summer_ventilation_schedule Week Rule - Jan1-May27,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22;

Schedule:Week:Daily,
  summer_ventilation_schedule Week Rule - Jun4-Aug26,
  summer_ventilation_schedule_DaySchedule,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  summer_ventilation_schedule_DaySchedule 1,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22;

Schedule:Week:Daily,
  summer_ventilation_schedule Week Rule - May28-Jun3,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  summer_ventilation_schedule_DaySchedule 1,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22;

Schedule:Week:Daily,
  summer_ventilation_schedule Week Rule - Sep3-Dec31,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22,
  Schedule Day 22;

Schedule:Year,
  Air Velocity Schedule,
  Velocity,
  Air Velocity Schedule Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Clothing Schedule,
  Any Number,
  Clothing Schedule Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  ElecStorageHeaterModeSchedule,
  ,
  ElecStorageHeaterModeSchedule Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Fraction Latent - 0.05,
  Fractional,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Fraction Sensible - 0.2,
  Fractional,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  HeatTape_ScheduleRuleSet,
  Fractional,
  HeatTape_ScheduleRuleSet Week Rule - Jan1-Apr8,
  1.0,
  1.0,
  4.0,
  8.0,
  HeatTape_ScheduleRuleSet Week Rule - Apr9-Apr15,
  4.0,
  9.0,
  4.0,
  15.0,
  HeatTape_ScheduleRuleSet Week Rule - Apr16-Sep9,
  4.0,
  16.0,
  9.0,
  9.0,
  HeatTape_ScheduleRuleSet Week Rule - Sep10-Sep16,
  9.0,
  10.0,
  9.0,
  16.0,
  HeatTape_ScheduleRuleSet Week Rule - Sep17-Dec31,
  9.0,
  17.0,
  12.0,
  31.0;

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,
  Temperature,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Office Bldg Light,
  Fractional,
  Office Bldg Light Week Rule - Jan1-Apr29,
  1.0,
  1.0,
  4.0,
  29.0,
  Office Bldg Light Week Rule - Apr30-May27,
  4.0,
  30.0,
  5.0,
  27.0,
  Office Bldg Light Week Rule - May28-Jun3,
  5.0,
  28.0,
  6.0,
  3.0,
  Office Bldg Light Week Rule - Jun4-Aug26,
  6.0,
  4.0,
  8.0,
  26.0,
  Office Bldg Light Week Rule - Aug27-Sep2,
  8.0,
  27.0,
  9.0,
  2.0,
  Office Bldg Light Week Rule - Sep3-Dec31,
  9.0,
  3.0,
  12.0,
  31.0;

Schedule:Year,
  OfficeSmall BLDG_SWH_SCH,
  Fractional,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Schedule Ruleset 1,
  Temperature,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Schedule Ruleset 2,
  Temperature,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Schedule Ruleset 3,
  Fractional,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Schedule Ruleset 4,
  Temperature,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Schedule Ruleset 5,
  Temperature,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Service Water Loop Temp - 140F,
  Temperature Schedule Type Limits,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office Activity,
  ActivityLevel,
  Small Office Activity Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office Bldg Equip,
  Fractional,
  Small Office Bldg Equip Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office Bldg Occ,
  Fractional,
  Small Office Bldg Occ Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office ClgSetp,
  Temperature,
  Small Office ClgSetp Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office HtgSetp,
  Temperature,
  Small Office HtgSetp Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Small Office Infil Quarter On,
  Fractional,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  SummerHeatOff_ScheduleRuleSet,
  ,
  SummerHeatOff_ScheduleRuleSet Week Rule - Jan1-May27,
  1.0,
  1.0,
  5.0,
  27.0,
  SummerHeatOff_ScheduleRuleSet Week Rule - May28-Jun3,
  5.0,
  28.0,
  6.0,
  3.0,
  SummerHeatOff_ScheduleRuleSet Week Rule - Jun4-Aug26,
  6.0,
  4.0,
  8.0,
  26.0,
  SummerHeatOff_ScheduleRuleSet Week Rule - Aug27-Sep2,
  8.0,
  27.0,
  9.0,
  2.0,
  SummerHeatOff_ScheduleRuleSet Week Rule - Sep3-Dec31,
  9.0,
  3.0,
  12.0,
  31.0;

Schedule:Year,
  Work Efficiency Schedule,
  Fractional,
  Work Efficiency Schedule Week Rule - Jan1-Dec31,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  summer_ventilation_schedule,
  Fractional,
  summer_ventilation_schedule Week Rule - Jan1-May27,
  1.0,
  1.0,
  5.0,
  27.0,
  summer_ventilation_schedule Week Rule - May28-Jun3,
  5.0,
  28.0,
  6.0,
  3.0,
  summer_ventilation_schedule Week Rule - Jun4-Aug26,
  6.0,
  4.0,
  8.0,
  26.0,
  summer_ventilation_schedule Week Rule - Aug27-Sep2,
  8.0,
  27.0,
  9.0,
  2.0,
  summer_ventilation_schedule Week Rule - Sep3-Dec31,
  9.0,
  3.0,
  12.0,
  31.0;

ScheduleTypeLimits,
  ActivityLevel,
  0.0,
  ,
  Continuous,
  ActivityLevel;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Dimensionless,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Fractional,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0.0,
  1.0,
  Discrete,
  Availability;

ScheduleTypeLimits,
  OnOff 1,
  0.0,
  1.0,
  Discrete,
  Availability;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  Temperature Schedule Type Limits,
  0.0,
  100.0,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,
  0.0,
  100.0,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  Velocity,
  0.0,
  ,
  Continuous,
  Velocity;

ScheduleTypeLimits,
  WainRight_TZ Thermostat Schedule Type Limits,
  0.0,
  4.0,
  Discrete;

SetpointManager:Scheduled,
  Service hot water setpoint manager,
  Temperature,
  Service Water Loop Temp - 140F,
  Node 12;

SimulationControl,
  Yes,
  Yes,
  Yes,
  Yes,
  Yes,
  No;

Sizing:Parameters,
  1.25,
  1.15;

Sizing:Plant,
  Main Service Water Loop,
  Heating,
  60.0000000000001,
  5.0,
  NonCoincident,
  1.0,
  None;

Sizing:Zone,
  WainRight_TZ,
  SupplyAirTemperature,
  14.0,
  11.11,
  SupplyAirTemperature,
  40.0,
  11.11,
  0.0085,
  0.008,
  Design_MechVent_240.0cfm,
  ,
  ,
  DesignDay,
  0.0,
  0.000762,
  0.0,
  0.0,
  DesignDay,
  0.0,
  0.002032,
  0.1415762,
  0.3,
  ,
  No;

SizingPeriod:DesignDay,
  Sizing Period Design Day 1,
  7.0,
  21.0,
  SummerDesignDay,
  14.7,
  7.1,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  33900.0,
  ,
  101001.0,
  5.3,
  100.0,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.337,
  2.473,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Sizing Period Design Day 2,
  3.0,
  21.0,
  WinterDesignDay,
  -37.4,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -37.4,
  ,
  ,
  ,
  ,
  101001.0,
  2.5,
  140.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Sizing Period Design Day 3,
  3.0,
  21.0,
  WinterDesignDay,
  -33.3,
  0.0,
  DefaultMultipliers,
  ,
  DewPoint,
  -36.8,
  ,
  ,
  ,
  ,
  101001.0,
  2.5,
  140.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Wainwright AP Ann Clg 1% Condns Enth=>MDB,
  7.0,
  21.0,
  SummerDesignDay,
  14.7,
  7.1,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  33900.0,
  ,
  101001.0,
  5.3,
  100.0,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.337,
  2.473,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Wainwright AP Ann Htg 99% Condns DB,
  3.0,
  21.0,
  WinterDesignDay,
  -37.4,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -37.4,
  ,
  ,
  ,
  ,
  101001.0,
  2.5,
  140.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Wainwright AP Ann Hum_n 99% Condns DP=>MCDB,
  3.0,
  21.0,
  WinterDesignDay,
  -33.3,
  0.0,
  DefaultMultipliers,
  ,
  DewPoint,
  -36.8,
  ,
  ,
  ,
  ,
  101001.0,
  2.5,
  140.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0,
  ,
  FullResetAtBeginEnvironment;

ThermostatSetpoint:DualSetpoint,
  Baseline_WainRight_ThermoStat_Schedule,
  Schedule Ruleset 4,
  Schedule Ruleset 5;

Timestep,
  6.0;

Version,
  9.6;

WaterHeater:Mixed,
  40gal Electricity Water Heater - 2883kBtu/hr,
  0.151416471358794,
  Service Water Loop Temp - 140F,
  2.0,
  60.0000000000001,
  Cycle,
  844923.895306517,
  ,
  0.0,
  0.0,
  Electricity,
  1.0,
  ,
  19.9991698285524,
  Electricity,
  0.8,
  19.9991698285524,
  Electricity,
  0.0,
  Zone,
  ,
  WainRight_TZ,
  ,
  1.053,
  1.0,
  1.053,
  1.0,
  ,
  ,
  ,
  Node 13,
  Node 18,
  1.0,
  ,
  ,
  1.0,
  Autosize,
  Autosize,
  1.5,
  IndirectHeatPrimarySetpoint,
  ,
  General;

WaterHeater:Sizing,
  40gal Electricity Water Heater - 2883kBtu/hr,
  PeakDraw,
  0.538503,
  0.0,
  1.0;

WaterUse:Connections,
  Main WUC 0.08gpm at 140F,
  Node 24,
  Node 25,
  ,
  ,
  ,
  ,
  None,
  Plant,
  ,
  Main Service Water Use 0.08gpm at 140F;

WaterUse:Equipment,
  Main Service Water Use 0.08gpm at 140F,
  General,
  0.00000473176472996232,
  OfficeSmall BLDG_SWH_SCH,
  Mixed Water At Faucet Temp - 140F,
  ,
  ,
  ,
  Fraction Sensible - 0.2,
  Fraction Latent - 0.05;

WindowMaterial:Glazing,
  Clear 3mm,
  SpectralAverage,
  ,
  0.00299999999999999,
  0.837,
  0.075,
  0.075,
  0.898,
  0.081,
  0.081,
  0.0,
  0.84,
  0.84,
  0.9,
  1.0,
  No;

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,
  SpectralAverage,
  ,
  0.00599999999999998,
  0.066,
  0.341,
  0.493,
  0.08,
  0.41,
  0.37,
  0.0,
  0.84,
  0.4,
  0.9,
  1.0,
  No;

WindowMaterial:SimpleGlazingSystem,
  U 0.36 SHGC 0.67 SimpleGlass,
  2.04408,
  0.67,
  0.41;

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1,
  2.95269693737901,
  0.49,
  0.41;

Zone,
  WainRight_TZ,
  0.0,
  0.0,
  0.0,
  0.0,
  ,
  1.0,
  ,
  ,
  139.35456,
  ,
  ,
  Yes;

ZoneControl:Thermostat,
  WainRight_TZ Thermostat,
  WainRight_TZ,
  WainRight_TZ Thermostat Schedule,
  ThermostatSetpoint:DualSetpoint,
  Baseline_WainRight_ThermoStat_Schedule,
  ,
  ,
  ,
  ,
  ,
  ,
  0.0;

ZoneHVAC:EquipmentConnections,
  WainRight_TZ,
  WainRight_TZ Equipment List,
  WainRight_TZ Inlet Node List,
  WainRight_TZ Exhaust Node List,
  Node 1;

ZoneHVAC:EquipmentList,
  WainRight_TZ Equipment List,
  SequentialLoad,
  ZoneHVAC:UnitHeater,
  Toyo_Stove_Laser72_60000.0Btu/hr,
  1.0,
  1.0,
  ,
  Schedule Constant 1;

ZoneHVAC:UnitHeater,
  Toyo_Stove_Laser72_60000.0Btu/hr,
  Always On Discrete,
  Node 2,
  Node 3,
  Fan:ConstantVolume,
  Toyo_Stove_Laser72_60000.0Btu_Fan,
  0.766639819431364,
  Coil:Heating:Fuel,
  Toyo_Stove_Laser72_60000.0Btu_HeatingCoil,
  ,
  No,
  Autosize,
  0.0,
  0.001,
  ,
  Toyo_Stove_Laser72_60000.0Btu/hr_DesignSpecification;

ZoneInfiltration:DesignFlowRate,
  WainRight_Baseline_SpaceInfiltration_DesignFlowRate,
  WainRight_Baseline_SpaceType,
  Small Office Infil Quarter On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.5;

ZoneList,
  WainRight_Baseline_SpaceType,
  WainRight_TZ;

ZoneVentilation:DesignFlowRate,
  Zone_MechVent_240.0cfm,
  WainRight_TZ,
  Schedule Ruleset 3,
  Flow/Zone,
  0.113267386368,
  0.0,
  0.0,
  0.0,
  Balanced,
  100.0,
  0.6,
  1.0,
  0.0,
  0.0,
  0.0,
  18.0,
  ,
  100.0,
  ,
  1.0,
  ,
  -100.0,
  ,
  100.0,
  ,
  40.0;

ZoneVentilation:DesignFlowRate,
  Zone_NaturalVent_1000.0cfm,
  WainRight_TZ,
  summer_ventilation_schedule,
  AirChanges/Hour,
  0.0,
  0.0,
  0.0,
  3.0,
  Natural,
  0.0,
  1.0,
  0.606,
  0.03636,
  0.1177,
  0.0,
  21.0,
  ,
  100.0,
  ,
  1.0,
  ,
  -100.0,
  ,
  100.0,
  ,
  40.0;

